[
    {
        "reqid": "CONT13",
        "parent_reqid": "FUN5_1",
        "project": "Ventilator v0.5.1",
        "rationale": "The controller shall check the communication of the controller with the sensors and valves.",
        "comments": "Oisín: Because of this requirement and CONT14, I decided to make FUN5.1 more detailed.",
        "fulltext": "in StartUpMode System shall satisfy checkCommsSensors & checkCommsValves",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "in"
            },
            "condition": "null",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "StartUpMode",
                "checkCommsSensors",
                "checkCommsValves"
            ],
            "scope_mode": "StartUpMode",
            "scopeTextRange": [
                0,
                13
            ],
            "component_name": "System",
            "componentTextRange": [
                15,
                20
            ],
            "post_condition": "(checkCommsSensors & checkCommsValves)",
            "responseTextRange": [
                28,
                71
            ],
            "diagramVariables": "M = <b><i>StartUpMode</i></b>,, Response = <b><i>(checkCommsSensors & checkCommsValves)</i></b>.",
            "description": "ENFORCED: in every interval where <b><i>StartUpMode</i></b> holds.\nTRIGGER: first point in the interval.\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/in_null_null_satisfaction.svg",
            "scope_mode_pt": "StartUpMode",
            "scope_mode_coco": "StartUpMode",
            "scope_mode_ft": "StartUpMode",
            "post_condition_unexp_pt": "(checkCommsSensors & checkCommsValves)",
            "post_condition_unexp_ft": "(checkCommsSensors & checkCommsValves)",
            "post_condition_SMV_pt": "(checkCommsSensors & checkCommsValves)",
            "post_condition_SMV_ft": "(checkCommsSensors & checkCommsValves)",
            "post_condition_coco_smv": "(checkCommsSensors & checkCommsValves)",
            "post_condition_coco": "(checkCommsSensors and checkCommsValves)",
            "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))) & ($scope_mode_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))",
            "ft": "((LAST V ((! (Fin_StartUpMode & (! LAST))) | (X ((! (Lin_StartUpMode | LAST)) U (checkCommsSensors & checkCommsValves))))) & (StartUpMode -> ((! (Lin_StartUpMode | LAST)) U (checkCommsSensors & checkCommsValves))))",
            "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & Fin_$scope_mode_pt$)))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & Fin_$scope_mode_pt$)))))",
            "pt": "((H (Lin_StartUpMode -> (Y (! ((! (checkCommsSensors & checkCommsValves)) S ((! (checkCommsSensors & checkCommsValves)) & Fin_StartUpMode)))))) & (((! Lin_StartUpMode) S ((! Lin_StartUpMode) & Fin_StartUpMode)) -> (! ((! (checkCommsSensors & checkCommsValves)) S ((! (checkCommsSensors & checkCommsValves)) & Fin_StartUpMode)))))",
            "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))",
            "ptExpanded": "((H (((! StartUpMode) & (Y StartUpMode)) -> (Y (! ((! (checkCommsSensors & checkCommsValves)) S ((! (checkCommsSensors & checkCommsValves)) & (StartUpMode & (Z (! StartUpMode))))))))) & (((! ((! StartUpMode) & (Y StartUpMode))) S ((! ((! StartUpMode) & (Y StartUpMode))) & (StartUpMode & (Z (! StartUpMode))))) -> (! ((! (checkCommsSensors & checkCommsValves)) S ((! (checkCommsSensors & checkCommsValves)) & (StartUpMode & (Z (! StartUpMode))))))))",
            "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))",
            "ptFinBtwExpanded": "(H (((! StartUpMode) & (Y StartUpMode)) -> (Y (! ((! (checkCommsSensors & checkCommsValves)) S ((! (checkCommsSensors & checkCommsValves)) & (StartUpMode & ((! (Y TRUE)) | (Y (! StartUpMode))))))))))",
            "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))) & ($scope_mode_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))",
            "ftExpanded": "((LAST V ((! ((((! StartUpMode) & (! LAST)) & (X StartUpMode)) & (! LAST))) | (X ((! (((StartUpMode & (! LAST)) & (X (! StartUpMode))) | LAST)) U (checkCommsSensors & checkCommsValves))))) & (StartUpMode -> ((! (((StartUpMode & (! LAST)) & (X (! StartUpMode))) | LAST)) U (checkCommsSensors & checkCommsValves))))",
            "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))) & ($scope_mode_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))",
            "ftInfAUExpanded": "((G ((! (((! StartUpMode) ) & (X StartUpMode))) | (X ((! ((StartUpMode ) & (X (! StartUpMode)))) U (checkCommsSensors & checkCommsValves))))) & (StartUpMode -> ((! ((StartUpMode ) & (X (! StartUpMode)))) U (checkCommsSensors & checkCommsValves))))",
            "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))",
            "ftInfBtwExpanded": "((G ((! (((! StartUpMode) ) & (X StartUpMode))) | (X ((F ((StartUpMode ) & (X (! StartUpMode)))) -> ((! ((StartUpMode ) & (X (! StartUpMode)))) U (checkCommsSensors & checkCommsValves)))))) & (StartUpMode -> ((F ((StartUpMode ) & (X (! StartUpMode)))) -> ((! ((StartUpMode ) & (X (! StartUpMode)))) U (checkCommsSensors & checkCommsValves)))))",
            "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))",
            "ftFinBtwExpanded": "((LAST V ((! ((((! StartUpMode) & (! LAST)) & (X StartUpMode)) & (! LAST))) | (X (((! LAST) U ((StartUpMode & (! LAST)) & (X (! StartUpMode)))) -> ((! ((StartUpMode & (! LAST)) & (X (! StartUpMode)))) U (checkCommsSensors & checkCommsValves)))))) & (StartUpMode -> (((! LAST) U ((StartUpMode & (! LAST)) & (X (! StartUpMode)))) -> ((! ((StartUpMode & (! LAST)) & (X (! StartUpMode)))) U (checkCommsSensors & checkCommsValves)))))",
            "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre( not (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $post_condition_coco$) )))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => ( not (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $post_condition_coco$) )))))",
            "CoCoSpecCode": "((H((( not StartUpMode) and (YtoPre(StartUpMode))) => (YtoPre( not (SI( (StartUpMode and (FTP or (YtoPre( not StartUpMode)))), ( not (checkCommsSensors and checkCommsValves)) )))))) and ((SI( (StartUpMode and (FTP or (YtoPre( not StartUpMode)))), ( not (( not StartUpMode) and (YtoPre(StartUpMode)))) )) => ( not (SI( (StartUpMode and (FTP or (YtoPre( not StartUpMode)))), ( not (checkCommsSensors and checkCommsValves)) )))))",
            "component": "System"
        },
        "_id": "4bcddf50-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT33",
        "parent_reqid": "FUN26",
        "project": "Ventilator v0.5.1",
        "rationale": "When the inspiratory flow (V_E) drops below a fraction of the peak flow (Expiratory Trigger Setting (ETS)) of a given breath (i.e., it yields the condition V_E<ETS*PeakV_E), the ventilator shall stop providing pressure allowing exhalation.",
        "comments": "Oisín, v0.5: Translated this one directly, I wonder if some of this detail should be put into FUN26 as well.\nCurrent FUN26: \"in PSVMode when Fl1 < ExpiratoryTriggerSensitivity System shall satisfy expirationPhaseStart\"",
        "fulltext": "in PSVMode when V_E<ExpiratoryTriggerSensitivity*PeakV_E System shall satisfy expirationPhaseStart",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "in"
            },
            "condition": "regular",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "PSVMode",
                "V_E",
                "ExpiratoryTriggerSensitivity",
                "PeakV_E",
                "expirationPhaseStart"
            ],
            "scope_mode": "PSVMode",
            "scopeTextRange": [
                0,
                9
            ],
            "qualifier_word": "when",
            "pre_condition": "(V_E < ExpiratoryTriggerSensitivity * PeakV_E)",
            "regular_condition": "(V_E < ExpiratoryTriggerSensitivity * PeakV_E)",
            "conditionTextRange": [
                11,
                55
            ],
            "component_name": "System",
            "componentTextRange": [
                57,
                62
            ],
            "post_condition": "(expirationPhaseStart)",
            "responseTextRange": [
                70,
                97
            ],
            "diagramVariables": "M = <b><i>PSVMode</i></b>,, TC = <b><i>(V_E < ExpiratoryTriggerSensitivity * PeakV_E)</i></b>, Response = <b><i>(expirationPhaseStart)</i></b>.",
            "description": "ENFORCED: in every interval where <b><i>PSVMode</i></b> holds.\nTRIGGER: first point in the interval if <b><i>(V_E < ExpiratoryTriggerSensitivity * PeakV_E)</i></b> is true and any point in the interval where <b><i>(V_E < ExpiratoryTriggerSensitivity * PeakV_E)</i></b> becomes true (from false).\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/in_regular_null_satisfaction.svg",
            "scope_mode_pt": "PSVMode",
            "scope_mode_coco": "PSVMode",
            "scope_mode_ft": "PSVMode",
            "regular_condition_unexp_pt": "(V_E < (ExpiratoryTriggerSensitivity * PeakV_E))",
            "regular_condition_unexp_ft": "(V_E < (ExpiratoryTriggerSensitivity * PeakV_E))",
            "regular_condition_SMV_pt": "(V_E < (ExpiratoryTriggerSensitivity * PeakV_E))",
            "regular_condition_SMV_ft": "(V_E < (ExpiratoryTriggerSensitivity * PeakV_E))",
            "regular_condition_coco_smv": "(V_E < (ExpiratoryTriggerSensitivity * PeakV_E))",
            "regular_condition_coco": "(V_E < ( ExpiratoryTriggerSensitivity * PeakV_E ))",
            "post_condition_unexp_pt": "expirationPhaseStart",
            "post_condition_unexp_ft": "expirationPhaseStart",
            "post_condition_SMV_pt": "expirationPhaseStart",
            "post_condition_SMV_ft": "expirationPhaseStart",
            "post_condition_coco_smv": "expirationPhaseStart",
            "post_condition_coco": "expirationPhaseStart",
            "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))))) & ($scope_mode_ft$ -> (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))))",
            "ft": "((LAST V ((! (Fin_PSVMode & (! LAST))) | (X (((Lin_PSVMode | LAST) V (((! (V_E < (ExpiratoryTriggerSensitivity * PeakV_E))) & ((! LAST) & ((X (V_E < (ExpiratoryTriggerSensitivity * PeakV_E))) & (! (Lin_PSVMode | LAST))))) -> ((X ((! (Lin_PSVMode | LAST)) U expirationPhaseStart)) & (! (Lin_PSVMode | LAST))))) & ((V_E < (ExpiratoryTriggerSensitivity * PeakV_E)) -> ((! (Lin_PSVMode | LAST)) U expirationPhaseStart)))))) & (PSVMode -> (((Lin_PSVMode | LAST) V (((! (V_E < (ExpiratoryTriggerSensitivity * PeakV_E))) & ((! LAST) & ((X (V_E < (ExpiratoryTriggerSensitivity * PeakV_E))) & (! (Lin_PSVMode | LAST))))) -> ((X ((! (Lin_PSVMode | LAST)) U expirationPhaseStart)) & (! (Lin_PSVMode | LAST))))) & ((V_E < (ExpiratoryTriggerSensitivity * PeakV_E)) -> ((! (Lin_PSVMode | LAST)) U expirationPhaseStart)))))",
            "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))))))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))))))))",
            "pt": "((H (Lin_PSVMode -> (Y (((! (V_E < (ExpiratoryTriggerSensitivity * PeakV_E))) S ((! (V_E < (ExpiratoryTriggerSensitivity * PeakV_E))) & Fin_PSVMode)) | (! ((! expirationPhaseStart) S ((! expirationPhaseStart) & ((V_E < (ExpiratoryTriggerSensitivity * PeakV_E)) & ((Y (! (V_E < (ExpiratoryTriggerSensitivity * PeakV_E)))) | Fin_PSVMode))))))))) & (((! Lin_PSVMode) S ((! Lin_PSVMode) & Fin_PSVMode)) -> (((! (V_E < (ExpiratoryTriggerSensitivity * PeakV_E))) S ((! (V_E < (ExpiratoryTriggerSensitivity * PeakV_E))) & Fin_PSVMode)) | (! ((! expirationPhaseStart) S ((! expirationPhaseStart) & ((V_E < (ExpiratoryTriggerSensitivity * PeakV_E)) & ((Y (! (V_E < (ExpiratoryTriggerSensitivity * PeakV_E)))) | Fin_PSVMode))))))))",
            "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))))",
            "ptExpanded": "((H (((! PSVMode) & (Y PSVMode)) -> (Y (((! (V_E < (ExpiratoryTriggerSensitivity * PeakV_E))) S ((! (V_E < (ExpiratoryTriggerSensitivity * PeakV_E))) & (PSVMode & (Z (! PSVMode))))) | (! ((! expirationPhaseStart) S ((! expirationPhaseStart) & ((V_E < (ExpiratoryTriggerSensitivity * PeakV_E)) & ((Y (! (V_E < (ExpiratoryTriggerSensitivity * PeakV_E)))) | (PSVMode & (Z (! PSVMode)))))))))))) & (((! ((! PSVMode) & (Y PSVMode))) S ((! ((! PSVMode) & (Y PSVMode))) & (PSVMode & (Z (! PSVMode))))) -> (((! (V_E < (ExpiratoryTriggerSensitivity * PeakV_E))) S ((! (V_E < (ExpiratoryTriggerSensitivity * PeakV_E))) & (PSVMode & (Z (! PSVMode))))) | (! ((! expirationPhaseStart) S ((! expirationPhaseStart) & ((V_E < (ExpiratoryTriggerSensitivity * PeakV_E)) & ((Y (! (V_E < (ExpiratoryTriggerSensitivity * PeakV_E)))) | (PSVMode & (Z (! PSVMode)))))))))))",
            "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))))))",
            "ptFinBtwExpanded": "(H (((! PSVMode) & (Y PSVMode)) -> (Y (((! (V_E < (ExpiratoryTriggerSensitivity * PeakV_E))) S ((! (V_E < (ExpiratoryTriggerSensitivity * PeakV_E))) & (PSVMode & ((! (Y TRUE)) | (Y (! PSVMode)))))) | (! ((! expirationPhaseStart) S ((! expirationPhaseStart) & ((V_E < (ExpiratoryTriggerSensitivity * PeakV_E)) & ((Y (! (V_E < (ExpiratoryTriggerSensitivity * PeakV_E)))) | (PSVMode & ((! (Y TRUE)) | (Y (! PSVMode)))))))))))))",
            "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))))",
            "ftExpanded": "((LAST V ((! ((((! PSVMode) & (! LAST)) & (X PSVMode)) & (! LAST))) | (X (((((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST) V (((! (V_E < (ExpiratoryTriggerSensitivity * PeakV_E))) & ((! LAST) & ((X (V_E < (ExpiratoryTriggerSensitivity * PeakV_E))) & (! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST))))) -> ((X ((! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST)) U expirationPhaseStart)) & (! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST))))) & ((V_E < (ExpiratoryTriggerSensitivity * PeakV_E)) -> ((! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST)) U expirationPhaseStart)))))) & (PSVMode -> (((((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST) V (((! (V_E < (ExpiratoryTriggerSensitivity * PeakV_E))) & ((! LAST) & ((X (V_E < (ExpiratoryTriggerSensitivity * PeakV_E))) & (! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST))))) -> ((X ((! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST)) U expirationPhaseStart)) & (! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST))))) & ((V_E < (ExpiratoryTriggerSensitivity * PeakV_E)) -> ((! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST)) U expirationPhaseStart)))))",
            "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))))",
            "ftInfAUExpanded": "((G ((! (((! PSVMode) ) & (X PSVMode))) | (X ((((PSVMode ) & (X (! PSVMode))) V (((! (V_E < (ExpiratoryTriggerSensitivity * PeakV_E))) & ((X (V_E < (ExpiratoryTriggerSensitivity * PeakV_E))) & (! ((PSVMode ) & (X (! PSVMode)))))) -> ((X ((! ((PSVMode ) & (X (! PSVMode)))) U expirationPhaseStart)) & (! ((PSVMode ) & (X (! PSVMode))))))) & ((V_E < (ExpiratoryTriggerSensitivity * PeakV_E)) -> ((! ((PSVMode ) & (X (! PSVMode)))) U expirationPhaseStart)))))) & (PSVMode -> ((((PSVMode ) & (X (! PSVMode))) V (((! (V_E < (ExpiratoryTriggerSensitivity * PeakV_E))) & ((X (V_E < (ExpiratoryTriggerSensitivity * PeakV_E))) & (! ((PSVMode ) & (X (! PSVMode)))))) -> ((X ((! ((PSVMode ) & (X (! PSVMode)))) U expirationPhaseStart)) & (! ((PSVMode ) & (X (! PSVMode))))))) & ((V_E < (ExpiratoryTriggerSensitivity * PeakV_E)) -> ((! ((PSVMode ) & (X (! PSVMode)))) U expirationPhaseStart)))))",
            "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))",
            "ftInfBtwExpanded": "((G ((! (((! PSVMode) ) & (X PSVMode))) | (X ((F ((PSVMode ) & (X (! PSVMode)))) -> ((((PSVMode ) & (X (! PSVMode))) V (((! (V_E < (ExpiratoryTriggerSensitivity * PeakV_E))) & ((X (V_E < (ExpiratoryTriggerSensitivity * PeakV_E))) & (! ((PSVMode ) & (X (! PSVMode)))))) -> ((X ((! ((PSVMode ) & (X (! PSVMode)))) U expirationPhaseStart)) & (! ((PSVMode ) & (X (! PSVMode))))))) & ((V_E < (ExpiratoryTriggerSensitivity * PeakV_E)) -> ((! ((PSVMode ) & (X (! PSVMode)))) U expirationPhaseStart))))))) & (PSVMode -> ((F ((PSVMode ) & (X (! PSVMode)))) -> ((((PSVMode ) & (X (! PSVMode))) V (((! (V_E < (ExpiratoryTriggerSensitivity * PeakV_E))) & ((X (V_E < (ExpiratoryTriggerSensitivity * PeakV_E))) & (! ((PSVMode ) & (X (! PSVMode)))))) -> ((X ((! ((PSVMode ) & (X (! PSVMode)))) U expirationPhaseStart)) & (! ((PSVMode ) & (X (! PSVMode))))))) & ((V_E < (ExpiratoryTriggerSensitivity * PeakV_E)) -> ((! ((PSVMode ) & (X (! PSVMode)))) U expirationPhaseStart))))))",
            "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))",
            "ftFinBtwExpanded": "((LAST V ((! ((((! PSVMode) & (! LAST)) & (X PSVMode)) & (! LAST))) | (X (((! LAST) U ((PSVMode & (! LAST)) & (X (! PSVMode)))) -> ((((PSVMode & (! LAST)) & (X (! PSVMode))) V (((! (V_E < (ExpiratoryTriggerSensitivity * PeakV_E))) & ((! LAST) & ((X (V_E < (ExpiratoryTriggerSensitivity * PeakV_E))) & (! ((PSVMode & (! LAST)) & (X (! PSVMode))))))) -> ((X ((! ((PSVMode & (! LAST)) & (X (! PSVMode)))) U expirationPhaseStart)) & (! ((PSVMode & (! LAST)) & (X (! PSVMode))))))) & ((V_E < (ExpiratoryTriggerSensitivity * PeakV_E)) -> ((! ((PSVMode & (! LAST)) & (X (! PSVMode)))) U expirationPhaseStart))))))) & (PSVMode -> (((! LAST) U ((PSVMode & (! LAST)) & (X (! PSVMode)))) -> ((((PSVMode & (! LAST)) & (X (! PSVMode))) V (((! (V_E < (ExpiratoryTriggerSensitivity * PeakV_E))) & ((! LAST) & ((X (V_E < (ExpiratoryTriggerSensitivity * PeakV_E))) & (! ((PSVMode & (! LAST)) & (X (! PSVMode))))))) -> ((X ((! ((PSVMode & (! LAST)) & (X (! PSVMode)))) U expirationPhaseStart)) & (! ((PSVMode & (! LAST)) & (X (! PSVMode))))))) & ((V_E < (ExpiratoryTriggerSensitivity * PeakV_E)) -> ((! ((PSVMode & (! LAST)) & (X (! PSVMode)))) U expirationPhaseStart))))))",
            "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or ( not (SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))), ( not $post_condition_coco$) ))))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or ( not (SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))), ( not $post_condition_coco$) ))))))",
            "CoCoSpecCode": "((H((( not PSVMode) and (YtoPre(PSVMode))) => (YtoPre((SI( (PSVMode and (FTP or (YtoPre( not PSVMode)))), ( not (V_E < ( ExpiratoryTriggerSensitivity * PeakV_E ))) )) or ( not (SI( ((V_E < ( ExpiratoryTriggerSensitivity * PeakV_E )) and ((YtoPre( not (V_E < ( ExpiratoryTriggerSensitivity * PeakV_E )))) or (PSVMode and (FTP or (YtoPre( not PSVMode)))))), ( not expirationPhaseStart) ))))))) and ((SI( (PSVMode and (FTP or (YtoPre( not PSVMode)))), ( not (( not PSVMode) and (YtoPre(PSVMode)))) )) => ((SI( (PSVMode and (FTP or (YtoPre( not PSVMode)))), ( not (V_E < ( ExpiratoryTriggerSensitivity * PeakV_E ))) )) or ( not (SI( ((V_E < ( ExpiratoryTriggerSensitivity * PeakV_E )) and ((YtoPre( not (V_E < ( ExpiratoryTriggerSensitivity * PeakV_E )))) or (PSVMode and (FTP or (YtoPre( not PSVMode)))))), ( not expirationPhaseStart) ))))))",
            "component": "System"
        },
        "_id": "4bce2d70-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT19",
        "parent_reqid": "FUN6",
        "project": "Ventilator v0.5.1",
        "rationale": "If the SelfTest fails, the controller shall not be able to proceed to ventilation.",
        "comments": "Oisín, v0.5: Trying to be direct with the translation makes this one weirdly different to FUN7.",
        "fulltext": "in SelfTestMode if SelfTestFail System shall until off satisfy !StandbyMode & !ventilating",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "in"
            },
            "condition": "regular",
            "timing": "until",
            "response": "satisfaction",
            "variables": [
                "SelfTestMode",
                "SelfTestFail",
                "off",
                "StandbyMode",
                "ventilating"
            ],
            "scope_mode": "SelfTestMode",
            "scopeTextRange": [
                0,
                14
            ],
            "qualifier_word": "if",
            "pre_condition": "(SelfTestFail)",
            "regular_condition": "(SelfTestFail)",
            "conditionTextRange": [
                16,
                30
            ],
            "component_name": "System",
            "componentTextRange": [
                32,
                37
            ],
            "stop_condition": "(off)",
            "timingTextRange": [
                45,
                53
            ],
            "post_condition": "(! StandbyMode & ! ventilating)",
            "responseTextRange": [
                55,
                89
            ],
            "diagramVariables": "M = <b><i>SelfTestMode</i></b>,, TC = <b><i>(SelfTestFail)</i></b>, SC = <b><i>(off)</i></b>, Response = <b><i>(! StandbyMode & ! ventilating)</i></b>.",
            "description": "ENFORCED: in every interval where <b><i>SelfTestMode</i></b> holds.\nTRIGGER: first point in the interval if <b><i>(SelfTestFail)</i></b> is true and any point in the interval where <b><i>(SelfTestFail)</i></b> becomes true (from false).\nREQUIRES: for every trigger, RES must remain true until (but not necessarily including) the point where the stop condition holds, or to the end of the interval. If the stop condition never occurs, RES must hold until the end of the scope, or forever.  If the stop condition holds at the trigger, the requirement is satisfied.",
            "diagram": "_media/user-interface/examples/svgDiagrams/in_regular_until_satisfaction.svg",
            "scope_mode_pt": "SelfTestMode",
            "scope_mode_coco": "SelfTestMode",
            "scope_mode_ft": "SelfTestMode",
            "regular_condition_unexp_pt": "SelfTestFail",
            "regular_condition_unexp_ft": "SelfTestFail",
            "regular_condition_SMV_pt": "SelfTestFail",
            "regular_condition_SMV_ft": "SelfTestFail",
            "regular_condition_coco_smv": "SelfTestFail",
            "regular_condition_coco": "SelfTestFail",
            "post_condition_unexp_pt": "((! StandbyMode) & (! ventilating))",
            "post_condition_unexp_ft": "((! StandbyMode) & (! ventilating))",
            "post_condition_SMV_pt": "((! StandbyMode) & (! ventilating))",
            "post_condition_SMV_ft": "((! StandbyMode) & (! ventilating))",
            "post_condition_coco_smv": "((! StandbyMode) & (! ventilating))",
            "post_condition_coco": "(( not StandbyMode) and ( not ventilating))",
            "stop_condition_unexp_pt": "off",
            "stop_condition_unexp_ft": "off",
            "stop_condition_SMV_pt": "off",
            "stop_condition_SMV_ft": "off",
            "stop_condition_coco_smv": "off",
            "stop_condition_coco": "off",
            "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((! (((! $stop_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))) U ((! $post_condition_unexp_ft$) & (! $stop_condition_unexp_ft$)))) | ((($post_condition_unexp_ft$ & (Lin_$scope_mode_ft$ | LAST)) | (Lin_$scope_mode_ft$ | LAST)) V $post_condition_unexp_ft$))) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((! (((! $stop_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))) U ((! $post_condition_unexp_ft$) & (! $stop_condition_unexp_ft$)))) | ((($post_condition_unexp_ft$ & (Lin_$scope_mode_ft$ | LAST)) | (Lin_$scope_mode_ft$ | LAST)) V $post_condition_unexp_ft$))))))) & ($scope_mode_ft$ -> (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((! (((! $stop_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))) U ((! $post_condition_unexp_ft$) & (! $stop_condition_unexp_ft$)))) | ((($post_condition_unexp_ft$ & (Lin_$scope_mode_ft$ | LAST)) | (Lin_$scope_mode_ft$ | LAST)) V $post_condition_unexp_ft$))) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((! (((! $stop_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))) U ((! $post_condition_unexp_ft$) & (! $stop_condition_unexp_ft$)))) | ((($post_condition_unexp_ft$ & (Lin_$scope_mode_ft$ | LAST)) | (Lin_$scope_mode_ft$ | LAST)) V $post_condition_unexp_ft$))))))",
            "ft": "((LAST V ((! (Fin_SelfTestMode & (! LAST))) | (X (((Lin_SelfTestMode | LAST) V (((! SelfTestFail) & ((! LAST) & ((X SelfTestFail) & (! (Lin_SelfTestMode | LAST))))) -> ((X ((! (((! off) & (! (Lin_SelfTestMode | LAST))) U ((! ((! StandbyMode) & (! ventilating))) & (! off)))) | (((((! StandbyMode) & (! ventilating)) & (Lin_SelfTestMode | LAST)) | (Lin_SelfTestMode | LAST)) V ((! StandbyMode) & (! ventilating))))) & (! (Lin_SelfTestMode | LAST))))) & (SelfTestFail -> ((! (((! off) & (! (Lin_SelfTestMode | LAST))) U ((! ((! StandbyMode) & (! ventilating))) & (! off)))) | (((((! StandbyMode) & (! ventilating)) & (Lin_SelfTestMode | LAST)) | (Lin_SelfTestMode | LAST)) V ((! StandbyMode) & (! ventilating))))))))) & (SelfTestMode -> (((Lin_SelfTestMode | LAST) V (((! SelfTestFail) & ((! LAST) & ((X SelfTestFail) & (! (Lin_SelfTestMode | LAST))))) -> ((X ((! (((! off) & (! (Lin_SelfTestMode | LAST))) U ((! ((! StandbyMode) & (! ventilating))) & (! off)))) | (((((! StandbyMode) & (! ventilating)) & (Lin_SelfTestMode | LAST)) | (Lin_SelfTestMode | LAST)) V ((! StandbyMode) & (! ventilating))))) & (! (Lin_SelfTestMode | LAST))))) & (SelfTestFail -> ((! (((! off) & (! (Lin_SelfTestMode | LAST))) U ((! ((! StandbyMode) & (! ventilating))) & (! off)))) | (((((! StandbyMode) & (! ventilating)) & (Lin_SelfTestMode | LAST)) | (Lin_SelfTestMode | LAST)) V ((! StandbyMode) & (! ventilating))))))))",
            "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y ((((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (((! $stop_condition_unexp_pt$) S ((! $stop_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$)))) -> $post_condition_unexp_pt$)) S ((((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (((! $stop_condition_unexp_pt$) S ((! $stop_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$)))) -> $post_condition_unexp_pt$)) & Fin_$scope_mode_pt$))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> ((((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (((! $stop_condition_unexp_pt$) S ((! $stop_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$)))) -> $post_condition_unexp_pt$)) S ((((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (((! $stop_condition_unexp_pt$) S ((! $stop_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$)))) -> $post_condition_unexp_pt$)) & Fin_$scope_mode_pt$))))",
            "pt": "((H (Lin_SelfTestMode -> (Y ((((! SelfTestFail) S ((! SelfTestFail) & Fin_SelfTestMode)) | (((! off) S ((! off) & (SelfTestFail & ((Y (! SelfTestFail)) | Fin_SelfTestMode)))) -> ((! StandbyMode) & (! ventilating)))) S ((((! SelfTestFail) S ((! SelfTestFail) & Fin_SelfTestMode)) | (((! off) S ((! off) & (SelfTestFail & ((Y (! SelfTestFail)) | Fin_SelfTestMode)))) -> ((! StandbyMode) & (! ventilating)))) & Fin_SelfTestMode))))) & (((! Lin_SelfTestMode) S ((! Lin_SelfTestMode) & Fin_SelfTestMode)) -> ((((! SelfTestFail) S ((! SelfTestFail) & Fin_SelfTestMode)) | (((! off) S ((! off) & (SelfTestFail & ((Y (! SelfTestFail)) | Fin_SelfTestMode)))) -> ((! StandbyMode) & (! ventilating)))) S ((((! SelfTestFail) S ((! SelfTestFail) & Fin_SelfTestMode)) | (((! off) S ((! off) & (SelfTestFail & ((Y (! SelfTestFail)) | Fin_SelfTestMode)))) -> ((! StandbyMode) & (! ventilating)))) & Fin_SelfTestMode))))",
            "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y ((((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (((! $stop_condition_SMV_pt$) S ((! $stop_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))) -> $post_condition_SMV_pt$)) S ((((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (((! $stop_condition_SMV_pt$) S ((! $stop_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))) -> $post_condition_SMV_pt$)) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> ((((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (((! $stop_condition_SMV_pt$) S ((! $stop_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))) -> $post_condition_SMV_pt$)) S ((((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (((! $stop_condition_SMV_pt$) S ((! $stop_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))) -> $post_condition_SMV_pt$)) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))",
            "ptExpanded": "((H (((! SelfTestMode) & (Y SelfTestMode)) -> (Y ((((! SelfTestFail) S ((! SelfTestFail) & (SelfTestMode & (Z (! SelfTestMode))))) | (((! off) S ((! off) & (SelfTestFail & ((Y (! SelfTestFail)) | (SelfTestMode & (Z (! SelfTestMode))))))) -> ((! StandbyMode) & (! ventilating)))) S ((((! SelfTestFail) S ((! SelfTestFail) & (SelfTestMode & (Z (! SelfTestMode))))) | (((! off) S ((! off) & (SelfTestFail & ((Y (! SelfTestFail)) | (SelfTestMode & (Z (! SelfTestMode))))))) -> ((! StandbyMode) & (! ventilating)))) & (SelfTestMode & (Z (! SelfTestMode)))))))) & (((! ((! SelfTestMode) & (Y SelfTestMode))) S ((! ((! SelfTestMode) & (Y SelfTestMode))) & (SelfTestMode & (Z (! SelfTestMode))))) -> ((((! SelfTestFail) S ((! SelfTestFail) & (SelfTestMode & (Z (! SelfTestMode))))) | (((! off) S ((! off) & (SelfTestFail & ((Y (! SelfTestFail)) | (SelfTestMode & (Z (! SelfTestMode))))))) -> ((! StandbyMode) & (! ventilating)))) S ((((! SelfTestFail) S ((! SelfTestFail) & (SelfTestMode & (Z (! SelfTestMode))))) | (((! off) S ((! off) & (SelfTestFail & ((Y (! SelfTestFail)) | (SelfTestMode & (Z (! SelfTestMode))))))) -> ((! StandbyMode) & (! ventilating)))) & (SelfTestMode & (Z (! SelfTestMode)))))))",
            "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y ((((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (((! $stop_condition_SMV_pt$) S ((! $stop_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))) -> $post_condition_SMV_pt$)) S ((((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (((! $stop_condition_SMV_pt$) S ((! $stop_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))) -> $post_condition_SMV_pt$)) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))",
            "ptFinBtwExpanded": "(H (((! SelfTestMode) & (Y SelfTestMode)) -> (Y ((((! SelfTestFail) S ((! SelfTestFail) & (SelfTestMode & ((! (Y TRUE)) | (Y (! SelfTestMode)))))) | (((! off) S ((! off) & (SelfTestFail & ((Y (! SelfTestFail)) | (SelfTestMode & ((! (Y TRUE)) | (Y (! SelfTestMode)))))))) -> ((! StandbyMode) & (! ventilating)))) S ((((! SelfTestFail) S ((! SelfTestFail) & (SelfTestMode & ((! (Y TRUE)) | (Y (! SelfTestMode)))))) | (((! off) S ((! off) & (SelfTestFail & ((Y (! SelfTestFail)) | (SelfTestMode & ((! (Y TRUE)) | (Y (! SelfTestMode)))))))) -> ((! StandbyMode) & (! ventilating)))) & (SelfTestMode & ((! (Y TRUE)) | (Y (! SelfTestMode)))))))))",
            "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((! (((! $stop_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) V $post_condition_SMV_ft$))) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((! (((! $stop_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) V $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((! (((! $stop_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) V $post_condition_SMV_ft$))) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((! (((! $stop_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) V $post_condition_SMV_ft$))))))",
            "ftExpanded": "((LAST V ((! ((((! SelfTestMode) & (! LAST)) & (X SelfTestMode)) & (! LAST))) | (X (((((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST) V (((! SelfTestFail) & ((! LAST) & ((X SelfTestFail) & (! (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST))))) -> ((X ((! (((! off) & (! (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST))) U ((! ((! StandbyMode) & (! ventilating))) & (! off)))) | (((((! StandbyMode) & (! ventilating)) & (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST)) | (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST)) V ((! StandbyMode) & (! ventilating))))) & (! (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST))))) & (SelfTestFail -> ((! (((! off) & (! (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST))) U ((! ((! StandbyMode) & (! ventilating))) & (! off)))) | (((((! StandbyMode) & (! ventilating)) & (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST)) | (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST)) V ((! StandbyMode) & (! ventilating))))))))) & (SelfTestMode -> (((((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST) V (((! SelfTestFail) & ((! LAST) & ((X SelfTestFail) & (! (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST))))) -> ((X ((! (((! off) & (! (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST))) U ((! ((! StandbyMode) & (! ventilating))) & (! off)))) | (((((! StandbyMode) & (! ventilating)) & (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST)) | (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST)) V ((! StandbyMode) & (! ventilating))))) & (! (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST))))) & (SelfTestFail -> ((! (((! off) & (! (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST))) U ((! ((! StandbyMode) & (! ventilating))) & (! off)))) | (((((! StandbyMode) & (! ventilating)) & (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST)) | (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST)) V ((! StandbyMode) & (! ventilating))))))))",
            "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$))))))",
            "ftInfAUExpanded": "((G ((! (((! SelfTestMode) ) & (X SelfTestMode))) | (X ((((SelfTestMode ) & (X (! SelfTestMode))) V (((! SelfTestFail) & ((X SelfTestFail) & (! ((SelfTestMode ) & (X (! SelfTestMode)))))) -> ((X ((! (((! off) & (! ((SelfTestMode ) & (X (! SelfTestMode))))) U ((! ((! StandbyMode) & (! ventilating))) & (! off)))) | (((((! StandbyMode) & (! ventilating)) & ((SelfTestMode ) & (X (! SelfTestMode)))) | ((SelfTestMode ) & (X (! SelfTestMode)))) V ((! StandbyMode) & (! ventilating))))) & (! ((SelfTestMode ) & (X (! SelfTestMode))))))) & (SelfTestFail -> ((! (((! off) & (! ((SelfTestMode ) & (X (! SelfTestMode))))) U ((! ((! StandbyMode) & (! ventilating))) & (! off)))) | (((((! StandbyMode) & (! ventilating)) & ((SelfTestMode ) & (X (! SelfTestMode)))) | ((SelfTestMode ) & (X (! SelfTestMode)))) V ((! StandbyMode) & (! ventilating))))))))) & (SelfTestMode -> ((((SelfTestMode ) & (X (! SelfTestMode))) V (((! SelfTestFail) & ((X SelfTestFail) & (! ((SelfTestMode ) & (X (! SelfTestMode)))))) -> ((X ((! (((! off) & (! ((SelfTestMode ) & (X (! SelfTestMode))))) U ((! ((! StandbyMode) & (! ventilating))) & (! off)))) | (((((! StandbyMode) & (! ventilating)) & ((SelfTestMode ) & (X (! SelfTestMode)))) | ((SelfTestMode ) & (X (! SelfTestMode)))) V ((! StandbyMode) & (! ventilating))))) & (! ((SelfTestMode ) & (X (! SelfTestMode))))))) & (SelfTestFail -> ((! (((! off) & (! ((SelfTestMode ) & (X (! SelfTestMode))))) U ((! ((! StandbyMode) & (! ventilating))) & (! off)))) | (((((! StandbyMode) & (! ventilating)) & ((SelfTestMode ) & (X (! SelfTestMode)))) | ((SelfTestMode ) & (X (! SelfTestMode)))) V ((! StandbyMode) & (! ventilating))))))))",
            "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$)))))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$)))))))",
            "ftInfBtwExpanded": "((G ((! (((! SelfTestMode) ) & (X SelfTestMode))) | (X ((F ((SelfTestMode ) & (X (! SelfTestMode)))) -> ((((SelfTestMode ) & (X (! SelfTestMode))) V (((! SelfTestFail) & ((X SelfTestFail) & (! ((SelfTestMode ) & (X (! SelfTestMode)))))) -> ((X ((! (((! off) & (! ((SelfTestMode ) & (X (! SelfTestMode))))) U ((! ((! StandbyMode) & (! ventilating))) & (! off)))) | (((((! StandbyMode) & (! ventilating)) & ((SelfTestMode ) & (X (! SelfTestMode)))) | ((SelfTestMode ) & (X (! SelfTestMode)))) V ((! StandbyMode) & (! ventilating))))) & (! ((SelfTestMode ) & (X (! SelfTestMode))))))) & (SelfTestFail -> ((! (((! off) & (! ((SelfTestMode ) & (X (! SelfTestMode))))) U ((! ((! StandbyMode) & (! ventilating))) & (! off)))) | (((((! StandbyMode) & (! ventilating)) & ((SelfTestMode ) & (X (! SelfTestMode)))) | ((SelfTestMode ) & (X (! SelfTestMode)))) V ((! StandbyMode) & (! ventilating)))))))))) & (SelfTestMode -> ((F ((SelfTestMode ) & (X (! SelfTestMode)))) -> ((((SelfTestMode ) & (X (! SelfTestMode))) V (((! SelfTestFail) & ((X SelfTestFail) & (! ((SelfTestMode ) & (X (! SelfTestMode)))))) -> ((X ((! (((! off) & (! ((SelfTestMode ) & (X (! SelfTestMode))))) U ((! ((! StandbyMode) & (! ventilating))) & (! off)))) | (((((! StandbyMode) & (! ventilating)) & ((SelfTestMode ) & (X (! SelfTestMode)))) | ((SelfTestMode ) & (X (! SelfTestMode)))) V ((! StandbyMode) & (! ventilating))))) & (! ((SelfTestMode ) & (X (! SelfTestMode))))))) & (SelfTestFail -> ((! (((! off) & (! ((SelfTestMode ) & (X (! SelfTestMode))))) U ((! ((! StandbyMode) & (! ventilating))) & (! off)))) | (((((! StandbyMode) & (! ventilating)) & ((SelfTestMode ) & (X (! SelfTestMode)))) | ((SelfTestMode ) & (X (! SelfTestMode)))) V ((! StandbyMode) & (! ventilating)))))))))",
            "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$)))))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$)))))))",
            "ftFinBtwExpanded": "((LAST V ((! ((((! SelfTestMode) & (! LAST)) & (X SelfTestMode)) & (! LAST))) | (X (((! LAST) U ((SelfTestMode & (! LAST)) & (X (! SelfTestMode)))) -> ((((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) V (((! SelfTestFail) & ((! LAST) & ((X SelfTestFail) & (! ((SelfTestMode & (! LAST)) & (X (! SelfTestMode))))))) -> ((X ((! (((! off) & (! ((SelfTestMode & (! LAST)) & (X (! SelfTestMode))))) U ((! ((! StandbyMode) & (! ventilating))) & (! off)))) | (((((! StandbyMode) & (! ventilating)) & ((SelfTestMode & (! LAST)) & (X (! SelfTestMode)))) | ((SelfTestMode & (! LAST)) & (X (! SelfTestMode)))) V ((! StandbyMode) & (! ventilating))))) & (! ((SelfTestMode & (! LAST)) & (X (! SelfTestMode))))))) & (SelfTestFail -> ((! (((! off) & (! ((SelfTestMode & (! LAST)) & (X (! SelfTestMode))))) U ((! ((! StandbyMode) & (! ventilating))) & (! off)))) | (((((! StandbyMode) & (! ventilating)) & ((SelfTestMode & (! LAST)) & (X (! SelfTestMode)))) | ((SelfTestMode & (! LAST)) & (X (! SelfTestMode)))) V ((! StandbyMode) & (! ventilating)))))))))) & (SelfTestMode -> (((! LAST) U ((SelfTestMode & (! LAST)) & (X (! SelfTestMode)))) -> ((((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) V (((! SelfTestFail) & ((! LAST) & ((X SelfTestFail) & (! ((SelfTestMode & (! LAST)) & (X (! SelfTestMode))))))) -> ((X ((! (((! off) & (! ((SelfTestMode & (! LAST)) & (X (! SelfTestMode))))) U ((! ((! StandbyMode) & (! ventilating))) & (! off)))) | (((((! StandbyMode) & (! ventilating)) & ((SelfTestMode & (! LAST)) & (X (! SelfTestMode)))) | ((SelfTestMode & (! LAST)) & (X (! SelfTestMode)))) V ((! StandbyMode) & (! ventilating))))) & (! ((SelfTestMode & (! LAST)) & (X (! SelfTestMode))))))) & (SelfTestFail -> ((! (((! off) & (! ((SelfTestMode & (! LAST)) & (X (! SelfTestMode))))) U ((! ((! StandbyMode) & (! ventilating))) & (! off)))) | (((((! StandbyMode) & (! ventilating)) & ((SelfTestMode & (! LAST)) & (X (! SelfTestMode)))) | ((SelfTestMode & (! LAST)) & (X (! SelfTestMode)))) V ((! StandbyMode) & (! ventilating)))))))))",
            "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre(SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or ((SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))), ( not $stop_condition_coco$) )) => $post_condition_coco$)) ))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or ((SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))), ( not $stop_condition_coco$) )) => $post_condition_coco$)) ))))",
            "CoCoSpecCode": "((H((( not SelfTestMode) and (YtoPre(SelfTestMode))) => (YtoPre(SI( (SelfTestMode and (FTP or (YtoPre( not SelfTestMode)))), ((SI( (SelfTestMode and (FTP or (YtoPre( not SelfTestMode)))), ( not SelfTestFail) )) or ((SI( (SelfTestFail and ((YtoPre( not SelfTestFail)) or (SelfTestMode and (FTP or (YtoPre( not SelfTestMode)))))), ( not off) )) => (( not StandbyMode) and ( not ventilating)))) ))))) and ((SI( (SelfTestMode and (FTP or (YtoPre( not SelfTestMode)))), ( not (( not SelfTestMode) and (YtoPre(SelfTestMode)))) )) => (SI( (SelfTestMode and (FTP or (YtoPre( not SelfTestMode)))), ((SI( (SelfTestMode and (FTP or (YtoPre( not SelfTestMode)))), ( not SelfTestFail) )) or ((SI( (SelfTestFail and ((YtoPre( not SelfTestFail)) or (SelfTestMode and (FTP or (YtoPre( not SelfTestMode)))))), ( not off) )) => (( not StandbyMode) and ( not ventilating)))) ))))",
            "component": "System"
        },
        "_id": "4bcec9b0-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT36_2",
        "parent_reqid": "FUN28",
        "project": "Ventilator v0.5.1",
        "rationale": "If the controller is in expiration phase and a spontaneous breath is not detected (i.e., the condition drop(PAW) > ITS_PSV ) is false), within the interval [min_exp_time_psv : apnea lag], if the Expiratory Pause is set by the GUI, an Expiratory Pause shall start (see CONT.42).",
        "comments": "CONT27: in PCVMode when expiratoryPauseButton & ExpiratoryPhaseEnd & !patientBreathingRequest System shall until buttonUnPressOr60Seconds satisfy expirationPhaseEnd & inValveClose & outValveClose\n\nOisín, v0.5: Sort of a duplicate of CONT27, but with a timing interval for some reason.",
        "fulltext": "while PSVMode when expiratoryPauseButton & expClock <= apneaLagTime & !patientBreathingRequest System shall until buttonUnPressOr60Seconds satisfy expirationPhaseEnd & inValveClose & outValveClose",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "in"
            },
            "condition": "regular",
            "timing": "until",
            "response": "satisfaction",
            "variables": [
                "PSVMode",
                "expiratoryPauseButton",
                "expClock",
                "apneaLagTime",
                "patientBreathingRequest",
                "buttonUnPressOr60Seconds",
                "expirationPhaseEnd",
                "inValveClose",
                "outValveClose"
            ],
            "scope_mode": "(PSVMode)",
            "scopeTextRange": [
                0,
                12
            ],
            "qualifier_word": "when",
            "pre_condition": "(expiratoryPauseButton & expClock <= apneaLagTime & ! patientBreathingRequest)",
            "regular_condition": "(expiratoryPauseButton & expClock <= apneaLagTime & ! patientBreathingRequest)",
            "conditionTextRange": [
                14,
                93
            ],
            "component_name": "System",
            "componentTextRange": [
                95,
                100
            ],
            "stop_condition": "(buttonUnPressOr60Seconds)",
            "timingTextRange": [
                108,
                137
            ],
            "post_condition": "(expirationPhaseEnd & inValveClose & outValveClose)",
            "responseTextRange": [
                139,
                195
            ],
            "diagramVariables": "M = <b><i>(PSVMode)</i></b>,, TC = <b><i>(expiratoryPauseButton & expClock <= apneaLagTime & ! patientBreathingRequest)</i></b>, SC = <b><i>(buttonUnPressOr60Seconds)</i></b>, Response = <b><i>(expirationPhaseEnd & inValveClose & outValveClose)</i></b>.",
            "description": "ENFORCED: in every interval where <b><i>(PSVMode)</i></b> holds.\nTRIGGER: first point in the interval if <b><i>(expiratoryPauseButton & expClock <= apneaLagTime & ! patientBreathingRequest)</i></b> is true and any point in the interval where <b><i>(expiratoryPauseButton & expClock <= apneaLagTime & ! patientBreathingRequest)</i></b> becomes true (from false).\nREQUIRES: for every trigger, RES must remain true until (but not necessarily including) the point where the stop condition holds, or to the end of the interval. If the stop condition never occurs, RES must hold until the end of the scope, or forever.  If the stop condition holds at the trigger, the requirement is satisfied.",
            "diagram": "_media/user-interface/examples/svgDiagrams/in_regular_until_satisfaction.svg",
            "scope_mode_pt": "PSVMode",
            "scope_mode_coco": "PSVMode",
            "scope_mode_ft": "PSVMode",
            "regular_condition_unexp_pt": "((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))",
            "regular_condition_unexp_ft": "((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))",
            "regular_condition_SMV_pt": "((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))",
            "regular_condition_SMV_ft": "((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))",
            "regular_condition_coco_smv": "((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))",
            "regular_condition_coco": "((expiratoryPauseButton and (expClock <= apneaLagTime)) and ( not patientBreathingRequest))",
            "post_condition_unexp_pt": "((expirationPhaseEnd & inValveClose) & outValveClose)",
            "post_condition_unexp_ft": "((expirationPhaseEnd & inValveClose) & outValveClose)",
            "post_condition_SMV_pt": "((expirationPhaseEnd & inValveClose) & outValveClose)",
            "post_condition_SMV_ft": "((expirationPhaseEnd & inValveClose) & outValveClose)",
            "post_condition_coco_smv": "((expirationPhaseEnd & inValveClose) & outValveClose)",
            "post_condition_coco": "((expirationPhaseEnd and inValveClose) and outValveClose)",
            "stop_condition_unexp_pt": "buttonUnPressOr60Seconds",
            "stop_condition_unexp_ft": "buttonUnPressOr60Seconds",
            "stop_condition_SMV_pt": "buttonUnPressOr60Seconds",
            "stop_condition_SMV_ft": "buttonUnPressOr60Seconds",
            "stop_condition_coco_smv": "buttonUnPressOr60Seconds",
            "stop_condition_coco": "buttonUnPressOr60Seconds",
            "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((! (((! $stop_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))) U ((! $post_condition_unexp_ft$) & (! $stop_condition_unexp_ft$)))) | ((($post_condition_unexp_ft$ & (Lin_$scope_mode_ft$ | LAST)) | (Lin_$scope_mode_ft$ | LAST)) V $post_condition_unexp_ft$))) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((! (((! $stop_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))) U ((! $post_condition_unexp_ft$) & (! $stop_condition_unexp_ft$)))) | ((($post_condition_unexp_ft$ & (Lin_$scope_mode_ft$ | LAST)) | (Lin_$scope_mode_ft$ | LAST)) V $post_condition_unexp_ft$))))))) & ($scope_mode_ft$ -> (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((! (((! $stop_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))) U ((! $post_condition_unexp_ft$) & (! $stop_condition_unexp_ft$)))) | ((($post_condition_unexp_ft$ & (Lin_$scope_mode_ft$ | LAST)) | (Lin_$scope_mode_ft$ | LAST)) V $post_condition_unexp_ft$))) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((! (((! $stop_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))) U ((! $post_condition_unexp_ft$) & (! $stop_condition_unexp_ft$)))) | ((($post_condition_unexp_ft$ & (Lin_$scope_mode_ft$ | LAST)) | (Lin_$scope_mode_ft$ | LAST)) V $post_condition_unexp_ft$))))))",
            "ft": "((LAST V ((! (Fin_PSVMode & (! LAST))) | (X (((Lin_PSVMode | LAST) V (((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & ((! LAST) & ((X ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & (! (Lin_PSVMode | LAST))))) -> ((X ((! (((! buttonUnPressOr60Seconds) & (! (Lin_PSVMode | LAST))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & (Lin_PSVMode | LAST)) | (Lin_PSVMode | LAST)) V ((expirationPhaseEnd & inValveClose) & outValveClose)))) & (! (Lin_PSVMode | LAST))))) & (((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)) -> ((! (((! buttonUnPressOr60Seconds) & (! (Lin_PSVMode | LAST))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & (Lin_PSVMode | LAST)) | (Lin_PSVMode | LAST)) V ((expirationPhaseEnd & inValveClose) & outValveClose)))))))) & (PSVMode -> (((Lin_PSVMode | LAST) V (((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & ((! LAST) & ((X ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & (! (Lin_PSVMode | LAST))))) -> ((X ((! (((! buttonUnPressOr60Seconds) & (! (Lin_PSVMode | LAST))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & (Lin_PSVMode | LAST)) | (Lin_PSVMode | LAST)) V ((expirationPhaseEnd & inValveClose) & outValveClose)))) & (! (Lin_PSVMode | LAST))))) & (((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)) -> ((! (((! buttonUnPressOr60Seconds) & (! (Lin_PSVMode | LAST))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & (Lin_PSVMode | LAST)) | (Lin_PSVMode | LAST)) V ((expirationPhaseEnd & inValveClose) & outValveClose)))))))",
            "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y ((((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (((! $stop_condition_unexp_pt$) S ((! $stop_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$)))) -> $post_condition_unexp_pt$)) S ((((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (((! $stop_condition_unexp_pt$) S ((! $stop_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$)))) -> $post_condition_unexp_pt$)) & Fin_$scope_mode_pt$))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> ((((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (((! $stop_condition_unexp_pt$) S ((! $stop_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$)))) -> $post_condition_unexp_pt$)) S ((((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (((! $stop_condition_unexp_pt$) S ((! $stop_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$)))) -> $post_condition_unexp_pt$)) & Fin_$scope_mode_pt$))))",
            "pt": "((H (Lin_PSVMode -> (Y ((((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) S ((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & Fin_PSVMode)) | (((! buttonUnPressOr60Seconds) S ((! buttonUnPressOr60Seconds) & (((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)) & ((Y (! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)))) | Fin_PSVMode)))) -> ((expirationPhaseEnd & inValveClose) & outValveClose))) S ((((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) S ((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & Fin_PSVMode)) | (((! buttonUnPressOr60Seconds) S ((! buttonUnPressOr60Seconds) & (((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)) & ((Y (! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)))) | Fin_PSVMode)))) -> ((expirationPhaseEnd & inValveClose) & outValveClose))) & Fin_PSVMode))))) & (((! Lin_PSVMode) S ((! Lin_PSVMode) & Fin_PSVMode)) -> ((((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) S ((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & Fin_PSVMode)) | (((! buttonUnPressOr60Seconds) S ((! buttonUnPressOr60Seconds) & (((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)) & ((Y (! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)))) | Fin_PSVMode)))) -> ((expirationPhaseEnd & inValveClose) & outValveClose))) S ((((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) S ((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & Fin_PSVMode)) | (((! buttonUnPressOr60Seconds) S ((! buttonUnPressOr60Seconds) & (((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)) & ((Y (! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)))) | Fin_PSVMode)))) -> ((expirationPhaseEnd & inValveClose) & outValveClose))) & Fin_PSVMode))))",
            "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y ((((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (((! $stop_condition_SMV_pt$) S ((! $stop_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))) -> $post_condition_SMV_pt$)) S ((((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (((! $stop_condition_SMV_pt$) S ((! $stop_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))) -> $post_condition_SMV_pt$)) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> ((((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (((! $stop_condition_SMV_pt$) S ((! $stop_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))) -> $post_condition_SMV_pt$)) S ((((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (((! $stop_condition_SMV_pt$) S ((! $stop_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))) -> $post_condition_SMV_pt$)) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))",
            "ptExpanded": "((H (((! PSVMode) & (Y PSVMode)) -> (Y ((((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) S ((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & (PSVMode & (Z (! PSVMode))))) | (((! buttonUnPressOr60Seconds) S ((! buttonUnPressOr60Seconds) & (((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)) & ((Y (! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)))) | (PSVMode & (Z (! PSVMode))))))) -> ((expirationPhaseEnd & inValveClose) & outValveClose))) S ((((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) S ((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & (PSVMode & (Z (! PSVMode))))) | (((! buttonUnPressOr60Seconds) S ((! buttonUnPressOr60Seconds) & (((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)) & ((Y (! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)))) | (PSVMode & (Z (! PSVMode))))))) -> ((expirationPhaseEnd & inValveClose) & outValveClose))) & (PSVMode & (Z (! PSVMode)))))))) & (((! ((! PSVMode) & (Y PSVMode))) S ((! ((! PSVMode) & (Y PSVMode))) & (PSVMode & (Z (! PSVMode))))) -> ((((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) S ((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & (PSVMode & (Z (! PSVMode))))) | (((! buttonUnPressOr60Seconds) S ((! buttonUnPressOr60Seconds) & (((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)) & ((Y (! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)))) | (PSVMode & (Z (! PSVMode))))))) -> ((expirationPhaseEnd & inValveClose) & outValveClose))) S ((((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) S ((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & (PSVMode & (Z (! PSVMode))))) | (((! buttonUnPressOr60Seconds) S ((! buttonUnPressOr60Seconds) & (((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)) & ((Y (! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)))) | (PSVMode & (Z (! PSVMode))))))) -> ((expirationPhaseEnd & inValveClose) & outValveClose))) & (PSVMode & (Z (! PSVMode)))))))",
            "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y ((((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (((! $stop_condition_SMV_pt$) S ((! $stop_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))) -> $post_condition_SMV_pt$)) S ((((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (((! $stop_condition_SMV_pt$) S ((! $stop_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))) -> $post_condition_SMV_pt$)) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))",
            "ptFinBtwExpanded": "(H (((! PSVMode) & (Y PSVMode)) -> (Y ((((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) S ((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & (PSVMode & ((! (Y TRUE)) | (Y (! PSVMode)))))) | (((! buttonUnPressOr60Seconds) S ((! buttonUnPressOr60Seconds) & (((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)) & ((Y (! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)))) | (PSVMode & ((! (Y TRUE)) | (Y (! PSVMode)))))))) -> ((expirationPhaseEnd & inValveClose) & outValveClose))) S ((((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) S ((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & (PSVMode & ((! (Y TRUE)) | (Y (! PSVMode)))))) | (((! buttonUnPressOr60Seconds) S ((! buttonUnPressOr60Seconds) & (((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)) & ((Y (! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)))) | (PSVMode & ((! (Y TRUE)) | (Y (! PSVMode)))))))) -> ((expirationPhaseEnd & inValveClose) & outValveClose))) & (PSVMode & ((! (Y TRUE)) | (Y (! PSVMode)))))))))",
            "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((! (((! $stop_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) V $post_condition_SMV_ft$))) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((! (((! $stop_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) V $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((! (((! $stop_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) V $post_condition_SMV_ft$))) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((! (((! $stop_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) V $post_condition_SMV_ft$))))))",
            "ftExpanded": "((LAST V ((! ((((! PSVMode) & (! LAST)) & (X PSVMode)) & (! LAST))) | (X (((((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST) V (((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & ((! LAST) & ((X ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & (! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST))))) -> ((X ((! (((! buttonUnPressOr60Seconds) & (! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST)) | (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST)) V ((expirationPhaseEnd & inValveClose) & outValveClose)))) & (! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST))))) & (((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)) -> ((! (((! buttonUnPressOr60Seconds) & (! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST)) | (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST)) V ((expirationPhaseEnd & inValveClose) & outValveClose)))))))) & (PSVMode -> (((((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST) V (((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & ((! LAST) & ((X ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & (! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST))))) -> ((X ((! (((! buttonUnPressOr60Seconds) & (! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST)) | (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST)) V ((expirationPhaseEnd & inValveClose) & outValveClose)))) & (! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST))))) & (((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)) -> ((! (((! buttonUnPressOr60Seconds) & (! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST)) | (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST)) V ((expirationPhaseEnd & inValveClose) & outValveClose)))))))",
            "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$))))))",
            "ftInfAUExpanded": "((G ((! (((! PSVMode) ) & (X PSVMode))) | (X ((((PSVMode ) & (X (! PSVMode))) V (((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & ((X ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & (! ((PSVMode ) & (X (! PSVMode)))))) -> ((X ((! (((! buttonUnPressOr60Seconds) & (! ((PSVMode ) & (X (! PSVMode))))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & ((PSVMode ) & (X (! PSVMode)))) | ((PSVMode ) & (X (! PSVMode)))) V ((expirationPhaseEnd & inValveClose) & outValveClose)))) & (! ((PSVMode ) & (X (! PSVMode))))))) & (((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)) -> ((! (((! buttonUnPressOr60Seconds) & (! ((PSVMode ) & (X (! PSVMode))))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & ((PSVMode ) & (X (! PSVMode)))) | ((PSVMode ) & (X (! PSVMode)))) V ((expirationPhaseEnd & inValveClose) & outValveClose)))))))) & (PSVMode -> ((((PSVMode ) & (X (! PSVMode))) V (((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & ((X ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & (! ((PSVMode ) & (X (! PSVMode)))))) -> ((X ((! (((! buttonUnPressOr60Seconds) & (! ((PSVMode ) & (X (! PSVMode))))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & ((PSVMode ) & (X (! PSVMode)))) | ((PSVMode ) & (X (! PSVMode)))) V ((expirationPhaseEnd & inValveClose) & outValveClose)))) & (! ((PSVMode ) & (X (! PSVMode))))))) & (((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)) -> ((! (((! buttonUnPressOr60Seconds) & (! ((PSVMode ) & (X (! PSVMode))))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & ((PSVMode ) & (X (! PSVMode)))) | ((PSVMode ) & (X (! PSVMode)))) V ((expirationPhaseEnd & inValveClose) & outValveClose)))))))",
            "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$)))))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$)))))))",
            "ftInfBtwExpanded": "((G ((! (((! PSVMode) ) & (X PSVMode))) | (X ((F ((PSVMode ) & (X (! PSVMode)))) -> ((((PSVMode ) & (X (! PSVMode))) V (((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & ((X ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & (! ((PSVMode ) & (X (! PSVMode)))))) -> ((X ((! (((! buttonUnPressOr60Seconds) & (! ((PSVMode ) & (X (! PSVMode))))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & ((PSVMode ) & (X (! PSVMode)))) | ((PSVMode ) & (X (! PSVMode)))) V ((expirationPhaseEnd & inValveClose) & outValveClose)))) & (! ((PSVMode ) & (X (! PSVMode))))))) & (((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)) -> ((! (((! buttonUnPressOr60Seconds) & (! ((PSVMode ) & (X (! PSVMode))))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & ((PSVMode ) & (X (! PSVMode)))) | ((PSVMode ) & (X (! PSVMode)))) V ((expirationPhaseEnd & inValveClose) & outValveClose))))))))) & (PSVMode -> ((F ((PSVMode ) & (X (! PSVMode)))) -> ((((PSVMode ) & (X (! PSVMode))) V (((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & ((X ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & (! ((PSVMode ) & (X (! PSVMode)))))) -> ((X ((! (((! buttonUnPressOr60Seconds) & (! ((PSVMode ) & (X (! PSVMode))))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & ((PSVMode ) & (X (! PSVMode)))) | ((PSVMode ) & (X (! PSVMode)))) V ((expirationPhaseEnd & inValveClose) & outValveClose)))) & (! ((PSVMode ) & (X (! PSVMode))))))) & (((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)) -> ((! (((! buttonUnPressOr60Seconds) & (! ((PSVMode ) & (X (! PSVMode))))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & ((PSVMode ) & (X (! PSVMode)))) | ((PSVMode ) & (X (! PSVMode)))) V ((expirationPhaseEnd & inValveClose) & outValveClose))))))))",
            "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$)))))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$)))))))",
            "ftFinBtwExpanded": "((LAST V ((! ((((! PSVMode) & (! LAST)) & (X PSVMode)) & (! LAST))) | (X (((! LAST) U ((PSVMode & (! LAST)) & (X (! PSVMode)))) -> ((((PSVMode & (! LAST)) & (X (! PSVMode))) V (((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & ((! LAST) & ((X ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & (! ((PSVMode & (! LAST)) & (X (! PSVMode))))))) -> ((X ((! (((! buttonUnPressOr60Seconds) & (! ((PSVMode & (! LAST)) & (X (! PSVMode))))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & ((PSVMode & (! LAST)) & (X (! PSVMode)))) | ((PSVMode & (! LAST)) & (X (! PSVMode)))) V ((expirationPhaseEnd & inValveClose) & outValveClose)))) & (! ((PSVMode & (! LAST)) & (X (! PSVMode))))))) & (((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)) -> ((! (((! buttonUnPressOr60Seconds) & (! ((PSVMode & (! LAST)) & (X (! PSVMode))))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & ((PSVMode & (! LAST)) & (X (! PSVMode)))) | ((PSVMode & (! LAST)) & (X (! PSVMode)))) V ((expirationPhaseEnd & inValveClose) & outValveClose))))))))) & (PSVMode -> (((! LAST) U ((PSVMode & (! LAST)) & (X (! PSVMode)))) -> ((((PSVMode & (! LAST)) & (X (! PSVMode))) V (((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & ((! LAST) & ((X ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & (! ((PSVMode & (! LAST)) & (X (! PSVMode))))))) -> ((X ((! (((! buttonUnPressOr60Seconds) & (! ((PSVMode & (! LAST)) & (X (! PSVMode))))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & ((PSVMode & (! LAST)) & (X (! PSVMode)))) | ((PSVMode & (! LAST)) & (X (! PSVMode)))) V ((expirationPhaseEnd & inValveClose) & outValveClose)))) & (! ((PSVMode & (! LAST)) & (X (! PSVMode))))))) & (((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)) -> ((! (((! buttonUnPressOr60Seconds) & (! ((PSVMode & (! LAST)) & (X (! PSVMode))))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & ((PSVMode & (! LAST)) & (X (! PSVMode)))) | ((PSVMode & (! LAST)) & (X (! PSVMode)))) V ((expirationPhaseEnd & inValveClose) & outValveClose))))))))",
            "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre(SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or ((SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))), ( not $stop_condition_coco$) )) => $post_condition_coco$)) ))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or ((SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))), ( not $stop_condition_coco$) )) => $post_condition_coco$)) ))))",
            "CoCoSpecCode": "((H((( not PSVMode) and (YtoPre(PSVMode))) => (YtoPre(SI( (PSVMode and (FTP or (YtoPre( not PSVMode)))), ((SI( (PSVMode and (FTP or (YtoPre( not PSVMode)))), ( not ((expiratoryPauseButton and (expClock <= apneaLagTime)) and ( not patientBreathingRequest))) )) or ((SI( (((expiratoryPauseButton and (expClock <= apneaLagTime)) and ( not patientBreathingRequest)) and ((YtoPre( not ((expiratoryPauseButton and (expClock <= apneaLagTime)) and ( not patientBreathingRequest)))) or (PSVMode and (FTP or (YtoPre( not PSVMode)))))), ( not buttonUnPressOr60Seconds) )) => ((expirationPhaseEnd and inValveClose) and outValveClose))) ))))) and ((SI( (PSVMode and (FTP or (YtoPre( not PSVMode)))), ( not (( not PSVMode) and (YtoPre(PSVMode)))) )) => (SI( (PSVMode and (FTP or (YtoPre( not PSVMode)))), ((SI( (PSVMode and (FTP or (YtoPre( not PSVMode)))), ( not ((expiratoryPauseButton and (expClock <= apneaLagTime)) and ( not patientBreathingRequest))) )) or ((SI( (((expiratoryPauseButton and (expClock <= apneaLagTime)) and ( not patientBreathingRequest)) and ((YtoPre( not ((expiratoryPauseButton and (expClock <= apneaLagTime)) and ( not patientBreathingRequest)))) or (PSVMode and (FTP or (YtoPre( not PSVMode)))))), ( not buttonUnPressOr60Seconds) )) => ((expirationPhaseEnd and inValveClose) and outValveClose))) ))))",
            "component": "System"
        },
        "_id": "4bcf3ee0-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT14",
        "parent_reqid": "FUN5_1",
        "project": "Ventilator v0.5.1",
        "rationale": " The controller shall check the communication of the controller with GUI.",
        "comments": "",
        "fulltext": "in StartUpMode System shall satisfy checkCommsGUI",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "in"
            },
            "condition": "null",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "StartUpMode",
                "checkCommsGUI"
            ],
            "scope_mode": "StartUpMode",
            "scopeTextRange": [
                0,
                13
            ],
            "component_name": "System",
            "componentTextRange": [
                15,
                20
            ],
            "post_condition": "(checkCommsGUI)",
            "responseTextRange": [
                28,
                48
            ],
            "diagramVariables": "M = <b><i>StartUpMode</i></b>,, Response = <b><i>(checkCommsGUI)</i></b>.",
            "description": "ENFORCED: in every interval where <b><i>StartUpMode</i></b> holds.\nTRIGGER: first point in the interval.\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/in_null_null_satisfaction.svg",
            "scope_mode_pt": "StartUpMode",
            "scope_mode_coco": "StartUpMode",
            "scope_mode_ft": "StartUpMode",
            "post_condition_unexp_pt": "checkCommsGUI",
            "post_condition_unexp_ft": "checkCommsGUI",
            "post_condition_SMV_pt": "checkCommsGUI",
            "post_condition_SMV_ft": "checkCommsGUI",
            "post_condition_coco_smv": "checkCommsGUI",
            "post_condition_coco": "checkCommsGUI",
            "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))) & ($scope_mode_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))",
            "ft": "((LAST V ((! (Fin_StartUpMode & (! LAST))) | (X ((! (Lin_StartUpMode | LAST)) U checkCommsGUI)))) & (StartUpMode -> ((! (Lin_StartUpMode | LAST)) U checkCommsGUI)))",
            "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & Fin_$scope_mode_pt$)))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & Fin_$scope_mode_pt$)))))",
            "pt": "((H (Lin_StartUpMode -> (Y (! ((! checkCommsGUI) S ((! checkCommsGUI) & Fin_StartUpMode)))))) & (((! Lin_StartUpMode) S ((! Lin_StartUpMode) & Fin_StartUpMode)) -> (! ((! checkCommsGUI) S ((! checkCommsGUI) & Fin_StartUpMode)))))",
            "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))",
            "ptExpanded": "((H (((! StartUpMode) & (Y StartUpMode)) -> (Y (! ((! checkCommsGUI) S ((! checkCommsGUI) & (StartUpMode & (Z (! StartUpMode))))))))) & (((! ((! StartUpMode) & (Y StartUpMode))) S ((! ((! StartUpMode) & (Y StartUpMode))) & (StartUpMode & (Z (! StartUpMode))))) -> (! ((! checkCommsGUI) S ((! checkCommsGUI) & (StartUpMode & (Z (! StartUpMode))))))))",
            "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))",
            "ptFinBtwExpanded": "(H (((! StartUpMode) & (Y StartUpMode)) -> (Y (! ((! checkCommsGUI) S ((! checkCommsGUI) & (StartUpMode & ((! (Y TRUE)) | (Y (! StartUpMode))))))))))",
            "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))) & ($scope_mode_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))",
            "ftExpanded": "((LAST V ((! ((((! StartUpMode) & (! LAST)) & (X StartUpMode)) & (! LAST))) | (X ((! (((StartUpMode & (! LAST)) & (X (! StartUpMode))) | LAST)) U checkCommsGUI)))) & (StartUpMode -> ((! (((StartUpMode & (! LAST)) & (X (! StartUpMode))) | LAST)) U checkCommsGUI)))",
            "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))) & ($scope_mode_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))",
            "ftInfAUExpanded": "((G ((! (((! StartUpMode) ) & (X StartUpMode))) | (X ((! ((StartUpMode ) & (X (! StartUpMode)))) U checkCommsGUI)))) & (StartUpMode -> ((! ((StartUpMode ) & (X (! StartUpMode)))) U checkCommsGUI)))",
            "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))",
            "ftInfBtwExpanded": "((G ((! (((! StartUpMode) ) & (X StartUpMode))) | (X ((F ((StartUpMode ) & (X (! StartUpMode)))) -> ((! ((StartUpMode ) & (X (! StartUpMode)))) U checkCommsGUI))))) & (StartUpMode -> ((F ((StartUpMode ) & (X (! StartUpMode)))) -> ((! ((StartUpMode ) & (X (! StartUpMode)))) U checkCommsGUI))))",
            "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))",
            "ftFinBtwExpanded": "((LAST V ((! ((((! StartUpMode) & (! LAST)) & (X StartUpMode)) & (! LAST))) | (X (((! LAST) U ((StartUpMode & (! LAST)) & (X (! StartUpMode)))) -> ((! ((StartUpMode & (! LAST)) & (X (! StartUpMode)))) U checkCommsGUI))))) & (StartUpMode -> (((! LAST) U ((StartUpMode & (! LAST)) & (X (! StartUpMode)))) -> ((! ((StartUpMode & (! LAST)) & (X (! StartUpMode)))) U checkCommsGUI))))",
            "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre( not (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $post_condition_coco$) )))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => ( not (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $post_condition_coco$) )))))",
            "CoCoSpecCode": "((H((( not StartUpMode) and (YtoPre(StartUpMode))) => (YtoPre( not (SI( (StartUpMode and (FTP or (YtoPre( not StartUpMode)))), ( not checkCommsGUI) )))))) and ((SI( (StartUpMode and (FTP or (YtoPre( not StartUpMode)))), ( not (( not StartUpMode) and (YtoPre(StartUpMode)))) )) => ( not (SI( (StartUpMode and (FTP or (YtoPre( not StartUpMode)))), ( not checkCommsGUI) )))))",
            "component": "System"
        },
        "_id": "4bd00230-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT21",
        "parent_reqid": "FUN19",
        "project": "Ventilator v0.5.1",
        "rationale": "The breath cycle shall start with the inspiration phase.",
        "comments": "",
        "fulltext": "in PCVMode when BreathingCycleStart System shall immediately satisfy inspiratoryPhaseStart",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "in"
            },
            "condition": "regular",
            "timing": "immediately",
            "response": "satisfaction",
            "variables": [
                "PCVMode",
                "BreathingCycleStart",
                "inspiratoryPhaseStart"
            ],
            "scope_mode": "PCVMode",
            "scopeTextRange": [
                0,
                9
            ],
            "qualifier_word": "when",
            "pre_condition": "(BreathingCycleStart)",
            "regular_condition": "(BreathingCycleStart)",
            "conditionTextRange": [
                11,
                34
            ],
            "component_name": "System",
            "componentTextRange": [
                36,
                41
            ],
            "timingTextRange": [
                49,
                59
            ],
            "post_condition": "(inspiratoryPhaseStart)",
            "responseTextRange": [
                61,
                89
            ],
            "diagramVariables": "M = <b><i>PCVMode</i></b>,, TC = <b><i>(BreathingCycleStart)</i></b>, Response = <b><i>(inspiratoryPhaseStart)</i></b>.",
            "description": "ENFORCED: in every interval where <b><i>PCVMode</i></b> holds.\nTRIGGER: first point in the interval if <b><i>(BreathingCycleStart)</i></b> is true and any point in the interval where <b><i>(BreathingCycleStart)</i></b> becomes true (from false).\nREQUIRES: for every trigger, if trigger holds then RES also holds at the same time point.",
            "diagram": "_media/user-interface/examples/svgDiagrams/in_regular_immediately_satisfaction.svg",
            "scope_mode_pt": "PCVMode",
            "scope_mode_coco": "PCVMode",
            "scope_mode_ft": "PCVMode",
            "regular_condition_unexp_pt": "BreathingCycleStart",
            "regular_condition_unexp_ft": "BreathingCycleStart",
            "regular_condition_SMV_pt": "BreathingCycleStart",
            "regular_condition_SMV_ft": "BreathingCycleStart",
            "regular_condition_coco_smv": "BreathingCycleStart",
            "regular_condition_coco": "BreathingCycleStart",
            "post_condition_unexp_pt": "inspiratoryPhaseStart",
            "post_condition_unexp_ft": "inspiratoryPhaseStart",
            "post_condition_SMV_pt": "inspiratoryPhaseStart",
            "post_condition_SMV_ft": "inspiratoryPhaseStart",
            "post_condition_coco_smv": "inspiratoryPhaseStart",
            "post_condition_coco": "inspiratoryPhaseStart",
            "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X $post_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> $post_condition_unexp_ft$))))) & ($scope_mode_ft$ -> (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X $post_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> $post_condition_unexp_ft$))))",
            "ft": "((LAST V ((! (Fin_PCVMode & (! LAST))) | (X (((Lin_PCVMode | LAST) V (((! BreathingCycleStart) & ((! LAST) & ((X BreathingCycleStart) & (! (Lin_PCVMode | LAST))))) -> ((X inspiratoryPhaseStart) & (! (Lin_PCVMode | LAST))))) & (BreathingCycleStart -> inspiratoryPhaseStart))))) & (PCVMode -> (((Lin_PCVMode | LAST) V (((! BreathingCycleStart) & ((! LAST) & ((X BreathingCycleStart) & (! (Lin_PCVMode | LAST))))) -> ((X inspiratoryPhaseStart) & (! (Lin_PCVMode | LAST))))) & (BreathingCycleStart -> inspiratoryPhaseStart))))",
            "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y ((($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$)) -> $post_condition_unexp_pt$) S ((($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$)) -> $post_condition_unexp_pt$) & Fin_$scope_mode_pt$))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> ((($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$)) -> $post_condition_unexp_pt$) S ((($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$)) -> $post_condition_unexp_pt$) & Fin_$scope_mode_pt$))))",
            "pt": "((H (Lin_PCVMode -> (Y (((BreathingCycleStart & ((Y (! BreathingCycleStart)) | Fin_PCVMode)) -> inspiratoryPhaseStart) S (((BreathingCycleStart & ((Y (! BreathingCycleStart)) | Fin_PCVMode)) -> inspiratoryPhaseStart) & Fin_PCVMode))))) & (((! Lin_PCVMode) S ((! Lin_PCVMode) & Fin_PCVMode)) -> (((BreathingCycleStart & ((Y (! BreathingCycleStart)) | Fin_PCVMode)) -> inspiratoryPhaseStart) S (((BreathingCycleStart & ((Y (! BreathingCycleStart)) | Fin_PCVMode)) -> inspiratoryPhaseStart) & Fin_PCVMode))))",
            "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y ((($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> $post_condition_SMV_pt$) S ((($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> ((($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> $post_condition_SMV_pt$) S ((($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))",
            "ptExpanded": "((H (((! PCVMode) & (Y PCVMode)) -> (Y (((BreathingCycleStart & ((Y (! BreathingCycleStart)) | (PCVMode & (Z (! PCVMode))))) -> inspiratoryPhaseStart) S (((BreathingCycleStart & ((Y (! BreathingCycleStart)) | (PCVMode & (Z (! PCVMode))))) -> inspiratoryPhaseStart) & (PCVMode & (Z (! PCVMode)))))))) & (((! ((! PCVMode) & (Y PCVMode))) S ((! ((! PCVMode) & (Y PCVMode))) & (PCVMode & (Z (! PCVMode))))) -> (((BreathingCycleStart & ((Y (! BreathingCycleStart)) | (PCVMode & (Z (! PCVMode))))) -> inspiratoryPhaseStart) S (((BreathingCycleStart & ((Y (! BreathingCycleStart)) | (PCVMode & (Z (! PCVMode))))) -> inspiratoryPhaseStart) & (PCVMode & (Z (! PCVMode)))))))",
            "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y ((($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> $post_condition_SMV_pt$) S ((($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))",
            "ptFinBtwExpanded": "(H (((! PCVMode) & (Y PCVMode)) -> (Y (((BreathingCycleStart & ((Y (! BreathingCycleStart)) | (PCVMode & ((! (Y TRUE)) | (Y (! PCVMode)))))) -> inspiratoryPhaseStart) S (((BreathingCycleStart & ((Y (! BreathingCycleStart)) | (PCVMode & ((! (Y TRUE)) | (Y (! PCVMode)))))) -> inspiratoryPhaseStart) & (PCVMode & ((! (Y TRUE)) | (Y (! PCVMode)))))))))",
            "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X $post_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X $post_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> $post_condition_SMV_ft$))))",
            "ftExpanded": "((LAST V ((! ((((! PCVMode) & (! LAST)) & (X PCVMode)) & (! LAST))) | (X (((((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST) V (((! BreathingCycleStart) & ((! LAST) & ((X BreathingCycleStart) & (! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST))))) -> ((X inspiratoryPhaseStart) & (! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST))))) & (BreathingCycleStart -> inspiratoryPhaseStart))))) & (PCVMode -> (((((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST) V (((! BreathingCycleStart) & ((! LAST) & ((X BreathingCycleStart) & (! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST))))) -> ((X inspiratoryPhaseStart) & (! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST))))) & (BreathingCycleStart -> inspiratoryPhaseStart))))",
            "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> $post_condition_SMV_ft$))))",
            "ftInfAUExpanded": "((G ((! (((! PCVMode) ) & (X PCVMode))) | (X ((((PCVMode ) & (X (! PCVMode))) V (((! BreathingCycleStart) & ((X BreathingCycleStart) & (! ((PCVMode ) & (X (! PCVMode)))))) -> ((X inspiratoryPhaseStart) & (! ((PCVMode ) & (X (! PCVMode))))))) & (BreathingCycleStart -> inspiratoryPhaseStart))))) & (PCVMode -> ((((PCVMode ) & (X (! PCVMode))) V (((! BreathingCycleStart) & ((X BreathingCycleStart) & (! ((PCVMode ) & (X (! PCVMode)))))) -> ((X inspiratoryPhaseStart) & (! ((PCVMode ) & (X (! PCVMode))))))) & (BreathingCycleStart -> inspiratoryPhaseStart))))",
            "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> $post_condition_SMV_ft$)))))",
            "ftInfBtwExpanded": "((G ((! (((! PCVMode) ) & (X PCVMode))) | (X ((F ((PCVMode ) & (X (! PCVMode)))) -> ((((PCVMode ) & (X (! PCVMode))) V (((! BreathingCycleStart) & ((X BreathingCycleStart) & (! ((PCVMode ) & (X (! PCVMode)))))) -> ((X inspiratoryPhaseStart) & (! ((PCVMode ) & (X (! PCVMode))))))) & (BreathingCycleStart -> inspiratoryPhaseStart)))))) & (PCVMode -> ((F ((PCVMode ) & (X (! PCVMode)))) -> ((((PCVMode ) & (X (! PCVMode))) V (((! BreathingCycleStart) & ((X BreathingCycleStart) & (! ((PCVMode ) & (X (! PCVMode)))))) -> ((X inspiratoryPhaseStart) & (! ((PCVMode ) & (X (! PCVMode))))))) & (BreathingCycleStart -> inspiratoryPhaseStart)))))",
            "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> $post_condition_SMV_ft$)))))",
            "ftFinBtwExpanded": "((LAST V ((! ((((! PCVMode) & (! LAST)) & (X PCVMode)) & (! LAST))) | (X (((! LAST) U ((PCVMode & (! LAST)) & (X (! PCVMode)))) -> ((((PCVMode & (! LAST)) & (X (! PCVMode))) V (((! BreathingCycleStart) & ((! LAST) & ((X BreathingCycleStart) & (! ((PCVMode & (! LAST)) & (X (! PCVMode))))))) -> ((X inspiratoryPhaseStart) & (! ((PCVMode & (! LAST)) & (X (! PCVMode))))))) & (BreathingCycleStart -> inspiratoryPhaseStart)))))) & (PCVMode -> (((! LAST) U ((PCVMode & (! LAST)) & (X (! PCVMode)))) -> ((((PCVMode & (! LAST)) & (X (! PCVMode))) V (((! BreathingCycleStart) & ((! LAST) & ((X BreathingCycleStart) & (! ((PCVMode & (! LAST)) & (X (! PCVMode))))))) -> ((X inspiratoryPhaseStart) & (! ((PCVMode & (! LAST)) & (X (! PCVMode))))))) & (BreathingCycleStart -> inspiratoryPhaseStart)))))",
            "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre(SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), (($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))) => $post_condition_coco$) ))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), (($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))) => $post_condition_coco$) ))))",
            "CoCoSpecCode": "((H((( not PCVMode) and (YtoPre(PCVMode))) => (YtoPre(SI( (PCVMode and (FTP or (YtoPre( not PCVMode)))), ((BreathingCycleStart and ((YtoPre( not BreathingCycleStart)) or (PCVMode and (FTP or (YtoPre( not PCVMode)))))) => inspiratoryPhaseStart) ))))) and ((SI( (PCVMode and (FTP or (YtoPre( not PCVMode)))), ( not (( not PCVMode) and (YtoPre(PCVMode)))) )) => (SI( (PCVMode and (FTP or (YtoPre( not PCVMode)))), ((BreathingCycleStart and ((YtoPre( not BreathingCycleStart)) or (PCVMode and (FTP or (YtoPre( not PCVMode)))))) => inspiratoryPhaseStart) ))))",
            "component": "System"
        },
        "_id": "4bd113a0-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT26",
        "parent_reqid": "FUN21",
        "project": "Ventilator v0.5.1",
        "rationale": "Within the trigger window during the expiratory phase, in the case of spontaneous breathing, the ventilator shall trigger a new breathing cycle (i.e., it goes in inspiration phase) when it detects a sudden drop in pressure above the inhale trigger sensitivity (i.e., it yields the condition drop(PAW) > ITS_PCV )). Note that drop is positive if the pressure drops. Rationale: In a pressure-regulated ventilator, the intensity of pressure drops initiated by the patient is the easiest way to detect the spontaneous breathing attempt as per ventilator experts",
        "comments": "Oisín, v0.5: Wrote this one in the context of CONT25",
        "fulltext": "while PCVMode when dropPAW > ITS_PCV System shall immediately satisfy patientBreathingRequest",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "in"
            },
            "condition": "regular",
            "timing": "immediately",
            "response": "satisfaction",
            "variables": [
                "PCVMode",
                "dropPAW",
                "ITS_PCV",
                "patientBreathingRequest"
            ],
            "scope_mode": "(PCVMode)",
            "scopeTextRange": [
                0,
                12
            ],
            "qualifier_word": "when",
            "pre_condition": "(dropPAW > ITS_PCV)",
            "regular_condition": "(dropPAW > ITS_PCV)",
            "conditionTextRange": [
                14,
                35
            ],
            "component_name": "System",
            "componentTextRange": [
                37,
                42
            ],
            "timingTextRange": [
                50,
                60
            ],
            "post_condition": "(patientBreathingRequest)",
            "responseTextRange": [
                62,
                92
            ],
            "diagramVariables": "M = <b><i>(PCVMode)</i></b>,, TC = <b><i>(dropPAW > ITS_PCV)</i></b>, Response = <b><i>(patientBreathingRequest)</i></b>.",
            "description": "ENFORCED: in every interval where <b><i>(PCVMode)</i></b> holds.\nTRIGGER: first point in the interval if <b><i>(dropPAW > ITS_PCV)</i></b> is true and any point in the interval where <b><i>(dropPAW > ITS_PCV)</i></b> becomes true (from false).\nREQUIRES: for every trigger, if trigger holds then RES also holds at the same time point.",
            "diagram": "_media/user-interface/examples/svgDiagrams/in_regular_immediately_satisfaction.svg",
            "scope_mode_pt": "PCVMode",
            "scope_mode_coco": "PCVMode",
            "scope_mode_ft": "PCVMode",
            "regular_condition_unexp_pt": "(dropPAW > ITS_PCV)",
            "regular_condition_unexp_ft": "(dropPAW > ITS_PCV)",
            "regular_condition_SMV_pt": "(dropPAW > ITS_PCV)",
            "regular_condition_SMV_ft": "(dropPAW > ITS_PCV)",
            "regular_condition_coco_smv": "(dropPAW > ITS_PCV)",
            "regular_condition_coco": "(dropPAW > ITS_PCV)",
            "post_condition_unexp_pt": "patientBreathingRequest",
            "post_condition_unexp_ft": "patientBreathingRequest",
            "post_condition_SMV_pt": "patientBreathingRequest",
            "post_condition_SMV_ft": "patientBreathingRequest",
            "post_condition_coco_smv": "patientBreathingRequest",
            "post_condition_coco": "patientBreathingRequest",
            "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X $post_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> $post_condition_unexp_ft$))))) & ($scope_mode_ft$ -> (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X $post_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> $post_condition_unexp_ft$))))",
            "ft": "((LAST V ((! (Fin_PCVMode & (! LAST))) | (X (((Lin_PCVMode | LAST) V (((! (dropPAW > ITS_PCV)) & ((! LAST) & ((X (dropPAW > ITS_PCV)) & (! (Lin_PCVMode | LAST))))) -> ((X patientBreathingRequest) & (! (Lin_PCVMode | LAST))))) & ((dropPAW > ITS_PCV) -> patientBreathingRequest))))) & (PCVMode -> (((Lin_PCVMode | LAST) V (((! (dropPAW > ITS_PCV)) & ((! LAST) & ((X (dropPAW > ITS_PCV)) & (! (Lin_PCVMode | LAST))))) -> ((X patientBreathingRequest) & (! (Lin_PCVMode | LAST))))) & ((dropPAW > ITS_PCV) -> patientBreathingRequest))))",
            "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y ((($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$)) -> $post_condition_unexp_pt$) S ((($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$)) -> $post_condition_unexp_pt$) & Fin_$scope_mode_pt$))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> ((($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$)) -> $post_condition_unexp_pt$) S ((($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$)) -> $post_condition_unexp_pt$) & Fin_$scope_mode_pt$))))",
            "pt": "((H (Lin_PCVMode -> (Y ((((dropPAW > ITS_PCV) & ((Y (! (dropPAW > ITS_PCV))) | Fin_PCVMode)) -> patientBreathingRequest) S ((((dropPAW > ITS_PCV) & ((Y (! (dropPAW > ITS_PCV))) | Fin_PCVMode)) -> patientBreathingRequest) & Fin_PCVMode))))) & (((! Lin_PCVMode) S ((! Lin_PCVMode) & Fin_PCVMode)) -> ((((dropPAW > ITS_PCV) & ((Y (! (dropPAW > ITS_PCV))) | Fin_PCVMode)) -> patientBreathingRequest) S ((((dropPAW > ITS_PCV) & ((Y (! (dropPAW > ITS_PCV))) | Fin_PCVMode)) -> patientBreathingRequest) & Fin_PCVMode))))",
            "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y ((($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> $post_condition_SMV_pt$) S ((($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> ((($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> $post_condition_SMV_pt$) S ((($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))",
            "ptExpanded": "((H (((! PCVMode) & (Y PCVMode)) -> (Y ((((dropPAW > ITS_PCV) & ((Y (! (dropPAW > ITS_PCV))) | (PCVMode & (Z (! PCVMode))))) -> patientBreathingRequest) S ((((dropPAW > ITS_PCV) & ((Y (! (dropPAW > ITS_PCV))) | (PCVMode & (Z (! PCVMode))))) -> patientBreathingRequest) & (PCVMode & (Z (! PCVMode)))))))) & (((! ((! PCVMode) & (Y PCVMode))) S ((! ((! PCVMode) & (Y PCVMode))) & (PCVMode & (Z (! PCVMode))))) -> ((((dropPAW > ITS_PCV) & ((Y (! (dropPAW > ITS_PCV))) | (PCVMode & (Z (! PCVMode))))) -> patientBreathingRequest) S ((((dropPAW > ITS_PCV) & ((Y (! (dropPAW > ITS_PCV))) | (PCVMode & (Z (! PCVMode))))) -> patientBreathingRequest) & (PCVMode & (Z (! PCVMode)))))))",
            "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y ((($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> $post_condition_SMV_pt$) S ((($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))",
            "ptFinBtwExpanded": "(H (((! PCVMode) & (Y PCVMode)) -> (Y ((((dropPAW > ITS_PCV) & ((Y (! (dropPAW > ITS_PCV))) | (PCVMode & ((! (Y TRUE)) | (Y (! PCVMode)))))) -> patientBreathingRequest) S ((((dropPAW > ITS_PCV) & ((Y (! (dropPAW > ITS_PCV))) | (PCVMode & ((! (Y TRUE)) | (Y (! PCVMode)))))) -> patientBreathingRequest) & (PCVMode & ((! (Y TRUE)) | (Y (! PCVMode)))))))))",
            "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X $post_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X $post_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> $post_condition_SMV_ft$))))",
            "ftExpanded": "((LAST V ((! ((((! PCVMode) & (! LAST)) & (X PCVMode)) & (! LAST))) | (X (((((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST) V (((! (dropPAW > ITS_PCV)) & ((! LAST) & ((X (dropPAW > ITS_PCV)) & (! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST))))) -> ((X patientBreathingRequest) & (! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST))))) & ((dropPAW > ITS_PCV) -> patientBreathingRequest))))) & (PCVMode -> (((((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST) V (((! (dropPAW > ITS_PCV)) & ((! LAST) & ((X (dropPAW > ITS_PCV)) & (! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST))))) -> ((X patientBreathingRequest) & (! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST))))) & ((dropPAW > ITS_PCV) -> patientBreathingRequest))))",
            "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> $post_condition_SMV_ft$))))",
            "ftInfAUExpanded": "((G ((! (((! PCVMode) ) & (X PCVMode))) | (X ((((PCVMode ) & (X (! PCVMode))) V (((! (dropPAW > ITS_PCV)) & ((X (dropPAW > ITS_PCV)) & (! ((PCVMode ) & (X (! PCVMode)))))) -> ((X patientBreathingRequest) & (! ((PCVMode ) & (X (! PCVMode))))))) & ((dropPAW > ITS_PCV) -> patientBreathingRequest))))) & (PCVMode -> ((((PCVMode ) & (X (! PCVMode))) V (((! (dropPAW > ITS_PCV)) & ((X (dropPAW > ITS_PCV)) & (! ((PCVMode ) & (X (! PCVMode)))))) -> ((X patientBreathingRequest) & (! ((PCVMode ) & (X (! PCVMode))))))) & ((dropPAW > ITS_PCV) -> patientBreathingRequest))))",
            "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> $post_condition_SMV_ft$)))))",
            "ftInfBtwExpanded": "((G ((! (((! PCVMode) ) & (X PCVMode))) | (X ((F ((PCVMode ) & (X (! PCVMode)))) -> ((((PCVMode ) & (X (! PCVMode))) V (((! (dropPAW > ITS_PCV)) & ((X (dropPAW > ITS_PCV)) & (! ((PCVMode ) & (X (! PCVMode)))))) -> ((X patientBreathingRequest) & (! ((PCVMode ) & (X (! PCVMode))))))) & ((dropPAW > ITS_PCV) -> patientBreathingRequest)))))) & (PCVMode -> ((F ((PCVMode ) & (X (! PCVMode)))) -> ((((PCVMode ) & (X (! PCVMode))) V (((! (dropPAW > ITS_PCV)) & ((X (dropPAW > ITS_PCV)) & (! ((PCVMode ) & (X (! PCVMode)))))) -> ((X patientBreathingRequest) & (! ((PCVMode ) & (X (! PCVMode))))))) & ((dropPAW > ITS_PCV) -> patientBreathingRequest)))))",
            "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> $post_condition_SMV_ft$)))))",
            "ftFinBtwExpanded": "((LAST V ((! ((((! PCVMode) & (! LAST)) & (X PCVMode)) & (! LAST))) | (X (((! LAST) U ((PCVMode & (! LAST)) & (X (! PCVMode)))) -> ((((PCVMode & (! LAST)) & (X (! PCVMode))) V (((! (dropPAW > ITS_PCV)) & ((! LAST) & ((X (dropPAW > ITS_PCV)) & (! ((PCVMode & (! LAST)) & (X (! PCVMode))))))) -> ((X patientBreathingRequest) & (! ((PCVMode & (! LAST)) & (X (! PCVMode))))))) & ((dropPAW > ITS_PCV) -> patientBreathingRequest)))))) & (PCVMode -> (((! LAST) U ((PCVMode & (! LAST)) & (X (! PCVMode)))) -> ((((PCVMode & (! LAST)) & (X (! PCVMode))) V (((! (dropPAW > ITS_PCV)) & ((! LAST) & ((X (dropPAW > ITS_PCV)) & (! ((PCVMode & (! LAST)) & (X (! PCVMode))))))) -> ((X patientBreathingRequest) & (! ((PCVMode & (! LAST)) & (X (! PCVMode))))))) & ((dropPAW > ITS_PCV) -> patientBreathingRequest)))))",
            "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre(SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), (($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))) => $post_condition_coco$) ))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), (($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))) => $post_condition_coco$) ))))",
            "CoCoSpecCode": "((H((( not PCVMode) and (YtoPre(PCVMode))) => (YtoPre(SI( (PCVMode and (FTP or (YtoPre( not PCVMode)))), (((dropPAW > ITS_PCV) and ((YtoPre( not (dropPAW > ITS_PCV))) or (PCVMode and (FTP or (YtoPre( not PCVMode)))))) => patientBreathingRequest) ))))) and ((SI( (PCVMode and (FTP or (YtoPre( not PCVMode)))), ( not (( not PCVMode) and (YtoPre(PCVMode)))) )) => (SI( (PCVMode and (FTP or (YtoPre( not PCVMode)))), (((dropPAW > ITS_PCV) and ((YtoPre( not (dropPAW > ITS_PCV))) or (PCVMode and (FTP or (YtoPre( not PCVMode)))))) => patientBreathingRequest) ))))",
            "component": "System"
        },
        "_id": "4bd1afe0-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT1",
        "parent_reqid": "FUN4",
        "project": "Ventilator v0.5.1",
        "rationale": "The controller shall implement the following modes (see\nFigure 4.1):",
        "comments": "Oisín: This requirement doesn't really exist to be honest, it's just grouping the other mode-related CONT requirements. After discussion, made it a list of the modes (so a copy of FUN4).",
        "fulltext": "System shall satisfy StartUpMode | SelfTestMode | StandbyMode | PCVMode | PSVMode | FailSafeMode",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "null"
            },
            "condition": "null",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "StartUpMode",
                "SelfTestMode",
                "StandbyMode",
                "PCVMode",
                "PSVMode",
                "FailSafeMode"
            ],
            "component_name": "System",
            "componentTextRange": [
                0,
                5
            ],
            "post_condition": "(StartUpMode | SelfTestMode | StandbyMode | PCVMode | PSVMode | FailSafeMode)",
            "responseTextRange": [
                13,
                95
            ],
            "diagramVariables": "Response = <b><i>(StartUpMode | SelfTestMode | StandbyMode | PCVMode | PSVMode | FailSafeMode)</i></b>.",
            "description": "ENFORCED: in the interval defined by the entire execution.\nTRIGGER: first point in the interval.\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/null_null_null_satisfaction.svg",
            "scope_mode_pt": "BAD_PT",
            "scope_mode_coco": "BAD_COCO",
            "scope_mode_ft": "BAD_FT",
            "post_condition_unexp_pt": "(((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode) | FailSafeMode)",
            "post_condition_unexp_ft": "(((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode) | FailSafeMode)",
            "post_condition_SMV_pt": "(((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode) | FailSafeMode)",
            "post_condition_SMV_ft": "(((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode) | FailSafeMode)",
            "post_condition_coco_smv": "(((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode) | FailSafeMode)",
            "post_condition_coco": "(((((StartUpMode or SelfTestMode) or StandbyMode) or PCVMode) or PSVMode) or FailSafeMode)",
            "ft_fetched": "((! LAST) U $post_condition_unexp_ft$)",
            "ft": "((! LAST) U (((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode) | FailSafeMode))",
            "pt_fetched": "(O $post_condition_unexp_pt$)",
            "pt": "(O (((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode) | FailSafeMode))",
            "ptExpanded_fetched": "(O $post_condition_SMV_pt$)",
            "ptExpanded": "(O (((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode) | FailSafeMode))",
            "ptFinBtwExpanded_fetched": "(O $post_condition_SMV_pt$)",
            "ptFinBtwExpanded": "(O (((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode) | FailSafeMode))",
            "ftExpanded_fetched": "((! LAST) U $post_condition_SMV_ft$)",
            "ftExpanded": "((! LAST) U (((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode) | FailSafeMode))",
            "ftInfAUExpanded_fetched": "(F $post_condition_SMV_ft$)",
            "ftInfAUExpanded": "(F (((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode) | FailSafeMode))",
            "ftInfBtwExpanded_fetched": "(F $post_condition_SMV_ft$)",
            "ftInfBtwExpanded": "(F (((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode) | FailSafeMode))",
            "ftFinBtwExpanded_fetched": "((! LAST) U $post_condition_SMV_ft$)",
            "ftFinBtwExpanded": "((! LAST) U (((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode) | FailSafeMode))",
            "CoCoSpecCode_fetched": "(O($post_condition_coco$))",
            "CoCoSpecCode": "(O((((((StartUpMode or SelfTestMode) or StandbyMode) or PCVMode) or PSVMode) or FailSafeMode)))",
            "component": "System"
        },
        "_id": "4bd24c20-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT34",
        "parent_reqid": "FUN29",
        "project": "Ventilator v0.5.1",
        "rationale": "At the end of an inspiration phase, if the Inspiratory Pause is set by the GUI, an Inspiratory Pause shall start (see CONT.41).",
        "comments": "Oisín, v0.5: Duplicate of CONT23 for PSVMode",
        "fulltext": "while PSVMode & inspiratoryPauseButton when inspiratoryPhaseEnd System shall for 40 seconds satisfy (inspiratoryPauseButton => inValveClose & outValveClose)",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "in"
            },
            "condition": "regular",
            "timing": "for",
            "response": "satisfaction",
            "variables": [
                "PSVMode",
                "inspiratoryPauseButton",
                "inspiratoryPhaseEnd",
                "inValveClose",
                "outValveClose"
            ],
            "scope_mode": "(PSVMode & inspiratoryPauseButton)",
            "scopeTextRange": [
                0,
                37
            ],
            "qualifier_word": "when",
            "pre_condition": "(inspiratoryPhaseEnd)",
            "regular_condition": "(inspiratoryPhaseEnd)",
            "conditionTextRange": [
                39,
                62
            ],
            "component_name": "System",
            "componentTextRange": [
                64,
                69
            ],
            "duration": "40",
            "timingTextRange": [
                77,
                90
            ],
            "post_condition": "(( inspiratoryPauseButton => inValveClose & outValveClose ))",
            "responseTextRange": [
                92,
                155
            ],
            "diagramVariables": "M = <b><i>(PSVMode & inspiratoryPauseButton)</i></b>,, TC = <b><i>(inspiratoryPhaseEnd)</i></b>,  n = <b><i>40</i></b>, Response = <b><i>(( inspiratoryPauseButton => inValveClose & outValveClose ))</i></b>.",
            "description": "ENFORCED: in every interval where <b><i>(PSVMode & inspiratoryPauseButton)</i></b> holds.\nTRIGGER: first point in the interval if <b><i>(inspiratoryPhaseEnd)</i></b> is true and any point in the interval where <b><i>(inspiratoryPhaseEnd)</i></b> becomes true (from false).\nREQUIRES: for every trigger, RES must hold at the trigger and remain true for <b><i>40</i></b> time points past the trigger (i.e., trigger, trigger+1, ..., and trigger+<b><i>40</i></b>), or to the end of the interval if the interval ends sooner than trigger+<b><i>40</i></b>.",
            "diagram": "_media/user-interface/examples/svgDiagrams/in_regular_for_satisfaction.svg",
            "scope_mode_pt": "(PSVMode & inspiratoryPauseButton)",
            "scope_mode_coco": "(PSVMode and inspiratoryPauseButton)",
            "scope_mode_ft": "(PSVMode & inspiratoryPauseButton)",
            "regular_condition_unexp_pt": "inspiratoryPhaseEnd",
            "regular_condition_unexp_ft": "inspiratoryPhaseEnd",
            "regular_condition_SMV_pt": "inspiratoryPhaseEnd",
            "regular_condition_SMV_ft": "inspiratoryPhaseEnd",
            "regular_condition_coco_smv": "inspiratoryPhaseEnd",
            "regular_condition_coco": "inspiratoryPhaseEnd",
            "post_condition_unexp_pt": "(inspiratoryPauseButton -> (inValveClose & outValveClose))",
            "post_condition_unexp_ft": "(inspiratoryPauseButton -> (inValveClose & outValveClose))",
            "post_condition_SMV_pt": "(inspiratoryPauseButton -> (inValveClose & outValveClose))",
            "post_condition_SMV_ft": "(inspiratoryPauseButton -> (inValveClose & outValveClose))",
            "post_condition_coco_smv": "(inspiratoryPauseButton -> (inValveClose & outValveClose))",
            "post_condition_coco": "(inspiratoryPauseButton => (inValveClose and outValveClose))",
            "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((G[<=$duration$] $post_condition_unexp_ft$) | ((Lin_$scope_mode_ft$ | LAST) V $post_condition_unexp_ft$))) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((G[<=$duration$] $post_condition_unexp_ft$) | ((Lin_$scope_mode_ft$ | LAST) V $post_condition_unexp_ft$))))))) & ($scope_mode_ft$ -> (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((G[<=$duration$] $post_condition_unexp_ft$) | ((Lin_$scope_mode_ft$ | LAST) V $post_condition_unexp_ft$))) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((G[<=$duration$] $post_condition_unexp_ft$) | ((Lin_$scope_mode_ft$ | LAST) V $post_condition_unexp_ft$))))))",
            "ft": "((LAST V ((! (Fin_(PSVMode & inspiratoryPauseButton) & (! LAST))) | (X (((Lin_(PSVMode & inspiratoryPauseButton) | LAST) V (((! inspiratoryPhaseEnd) & ((! LAST) & ((X inspiratoryPhaseEnd) & (! (Lin_(PSVMode & inspiratoryPauseButton) | LAST))))) -> ((X ((G[<=40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((Lin_(PSVMode & inspiratoryPauseButton) | LAST) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))) & (! (Lin_(PSVMode & inspiratoryPauseButton) | LAST))))) & (inspiratoryPhaseEnd -> ((G[<=40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((Lin_(PSVMode & inspiratoryPauseButton) | LAST) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))))))) & ((PSVMode & inspiratoryPauseButton) -> (((Lin_(PSVMode & inspiratoryPauseButton) | LAST) V (((! inspiratoryPhaseEnd) & ((! LAST) & ((X inspiratoryPhaseEnd) & (! (Lin_(PSVMode & inspiratoryPauseButton) | LAST))))) -> ((X ((G[<=40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((Lin_(PSVMode & inspiratoryPauseButton) | LAST) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))) & (! (Lin_(PSVMode & inspiratoryPauseButton) | LAST))))) & (inspiratoryPhaseEnd -> ((G[<=40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((Lin_(PSVMode & inspiratoryPauseButton) | LAST) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))))))",
            "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y (((O[<=$duration$] ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))) -> (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | $post_condition_unexp_pt$)) S (((O[<=$duration$] ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))) -> (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | $post_condition_unexp_pt$)) & Fin_$scope_mode_pt$))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> (((O[<=$duration$] ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))) -> (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | $post_condition_unexp_pt$)) S (((O[<=$duration$] ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))) -> (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | $post_condition_unexp_pt$)) & Fin_$scope_mode_pt$))))",
            "pt": "((H (Lin_(PSVMode & inspiratoryPauseButton) -> (Y (((O[<=40] (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | Fin_(PSVMode & inspiratoryPauseButton)))) -> (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & Fin_(PSVMode & inspiratoryPauseButton))) | (inspiratoryPauseButton -> (inValveClose & outValveClose)))) S (((O[<=40] (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | Fin_(PSVMode & inspiratoryPauseButton)))) -> (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & Fin_(PSVMode & inspiratoryPauseButton))) | (inspiratoryPauseButton -> (inValveClose & outValveClose)))) & Fin_(PSVMode & inspiratoryPauseButton)))))) & (((! Lin_(PSVMode & inspiratoryPauseButton)) S ((! Lin_(PSVMode & inspiratoryPauseButton)) & Fin_(PSVMode & inspiratoryPauseButton))) -> (((O[<=40] (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | Fin_(PSVMode & inspiratoryPauseButton)))) -> (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & Fin_(PSVMode & inspiratoryPauseButton))) | (inspiratoryPauseButton -> (inValveClose & outValveClose)))) S (((O[<=40] (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | Fin_(PSVMode & inspiratoryPauseButton)))) -> (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & Fin_(PSVMode & inspiratoryPauseButton))) | (inspiratoryPauseButton -> (inValveClose & outValveClose)))) & Fin_(PSVMode & inspiratoryPauseButton)))))",
            "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((O[<=$duration$] ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))) -> (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | $post_condition_SMV_pt$)) S (((O[<=$duration$] ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))) -> (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | $post_condition_SMV_pt$)) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> (((O[<=$duration$] ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))) -> (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | $post_condition_SMV_pt$)) S (((O[<=$duration$] ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))) -> (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | $post_condition_SMV_pt$)) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))",
            "ptExpanded": "((H (((! (PSVMode & inspiratoryPauseButton)) & (Y (PSVMode & inspiratoryPauseButton))) -> (Y (((O[0,40] (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | ((PSVMode & inspiratoryPauseButton) & (Z (! (PSVMode & inspiratoryPauseButton))))))) -> (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & ((PSVMode & inspiratoryPauseButton) & (Z (! (PSVMode & inspiratoryPauseButton)))))) | (inspiratoryPauseButton -> (inValveClose & outValveClose)))) S (((O[0,40] (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | ((PSVMode & inspiratoryPauseButton) & (Z (! (PSVMode & inspiratoryPauseButton))))))) -> (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & ((PSVMode & inspiratoryPauseButton) & (Z (! (PSVMode & inspiratoryPauseButton)))))) | (inspiratoryPauseButton -> (inValveClose & outValveClose)))) & ((PSVMode & inspiratoryPauseButton) & (Z (! (PSVMode & inspiratoryPauseButton))))))))) & (((! ((! (PSVMode & inspiratoryPauseButton)) & (Y (PSVMode & inspiratoryPauseButton)))) S ((! ((! (PSVMode & inspiratoryPauseButton)) & (Y (PSVMode & inspiratoryPauseButton)))) & ((PSVMode & inspiratoryPauseButton) & (Z (! (PSVMode & inspiratoryPauseButton)))))) -> (((O[0,40] (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | ((PSVMode & inspiratoryPauseButton) & (Z (! (PSVMode & inspiratoryPauseButton))))))) -> (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & ((PSVMode & inspiratoryPauseButton) & (Z (! (PSVMode & inspiratoryPauseButton)))))) | (inspiratoryPauseButton -> (inValveClose & outValveClose)))) S (((O[0,40] (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | ((PSVMode & inspiratoryPauseButton) & (Z (! (PSVMode & inspiratoryPauseButton))))))) -> (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & ((PSVMode & inspiratoryPauseButton) & (Z (! (PSVMode & inspiratoryPauseButton)))))) | (inspiratoryPauseButton -> (inValveClose & outValveClose)))) & ((PSVMode & inspiratoryPauseButton) & (Z (! (PSVMode & inspiratoryPauseButton))))))))",
            "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((O[<=$duration$] ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))) -> (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | $post_condition_SMV_pt$)) S (((O[<=$duration$] ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))) -> (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | $post_condition_SMV_pt$)) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))",
            "ptFinBtwExpanded": "(H (((! (PSVMode & inspiratoryPauseButton)) & (Y (PSVMode & inspiratoryPauseButton))) -> (Y (((O[0,40] (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | ((PSVMode & inspiratoryPauseButton) & ((! (Y TRUE)) | (Y (! (PSVMode & inspiratoryPauseButton)))))))) -> (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & ((PSVMode & inspiratoryPauseButton) & ((! (Y TRUE)) | (Y (! (PSVMode & inspiratoryPauseButton))))))) | (inspiratoryPauseButton -> (inValveClose & outValveClose)))) S (((O[0,40] (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | ((PSVMode & inspiratoryPauseButton) & ((! (Y TRUE)) | (Y (! (PSVMode & inspiratoryPauseButton)))))))) -> (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & ((PSVMode & inspiratoryPauseButton) & ((! (Y TRUE)) | (Y (! (PSVMode & inspiratoryPauseButton))))))) | (inspiratoryPauseButton -> (inValveClose & outValveClose)))) & ((PSVMode & inspiratoryPauseButton) & ((! (Y TRUE)) | (Y (! (PSVMode & inspiratoryPauseButton))))))))))",
            "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((G[<=$duration$] $post_condition_SMV_ft$) | (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V $post_condition_SMV_ft$))) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((G[<=$duration$] $post_condition_SMV_ft$) | (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((G[<=$duration$] $post_condition_SMV_ft$) | (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V $post_condition_SMV_ft$))) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((G[<=$duration$] $post_condition_SMV_ft$) | (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V $post_condition_SMV_ft$))))))",
            "ftExpanded": "((LAST V ((! ((((! (PSVMode & inspiratoryPauseButton)) & (! LAST)) & (X (PSVMode & inspiratoryPauseButton))) & (! LAST))) | (X ((((((PSVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PSVMode & inspiratoryPauseButton)))) | LAST) V (((! inspiratoryPhaseEnd) & ((! LAST) & ((X inspiratoryPhaseEnd) & (! ((((PSVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PSVMode & inspiratoryPauseButton)))) | LAST))))) -> ((X ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | (((((PSVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PSVMode & inspiratoryPauseButton)))) | LAST) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))) & (! ((((PSVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PSVMode & inspiratoryPauseButton)))) | LAST))))) & (inspiratoryPhaseEnd -> ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | (((((PSVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PSVMode & inspiratoryPauseButton)))) | LAST) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))))))) & ((PSVMode & inspiratoryPauseButton) -> ((((((PSVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PSVMode & inspiratoryPauseButton)))) | LAST) V (((! inspiratoryPhaseEnd) & ((! LAST) & ((X inspiratoryPhaseEnd) & (! ((((PSVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PSVMode & inspiratoryPauseButton)))) | LAST))))) -> ((X ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | (((((PSVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PSVMode & inspiratoryPauseButton)))) | LAST) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))) & (! ((((PSVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PSVMode & inspiratoryPauseButton)))) | LAST))))) & (inspiratoryPhaseEnd -> ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | (((((PSVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PSVMode & inspiratoryPauseButton)))) | LAST) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))))))",
            "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((G[<=$duration$] $post_condition_SMV_ft$) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((G[<=$duration$] $post_condition_SMV_ft$) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((G[<=$duration$] $post_condition_SMV_ft$) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((G[<=$duration$] $post_condition_SMV_ft$) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$))))))",
            "ftInfAUExpanded": "((G ((! (((! (PSVMode & inspiratoryPauseButton)) ) & (X (PSVMode & inspiratoryPauseButton)))) | (X (((((PSVMode & inspiratoryPauseButton) ) & (X (! (PSVMode & inspiratoryPauseButton)))) V (((! inspiratoryPhaseEnd) & ((X inspiratoryPhaseEnd) & (! (((PSVMode & inspiratoryPauseButton) ) & (X (! (PSVMode & inspiratoryPauseButton))))))) -> ((X ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((((PSVMode & inspiratoryPauseButton) ) & (X (! (PSVMode & inspiratoryPauseButton)))) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))) & (! (((PSVMode & inspiratoryPauseButton) ) & (X (! (PSVMode & inspiratoryPauseButton)))))))) & (inspiratoryPhaseEnd -> ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((((PSVMode & inspiratoryPauseButton) ) & (X (! (PSVMode & inspiratoryPauseButton)))) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))))))) & ((PSVMode & inspiratoryPauseButton) -> (((((PSVMode & inspiratoryPauseButton) ) & (X (! (PSVMode & inspiratoryPauseButton)))) V (((! inspiratoryPhaseEnd) & ((X inspiratoryPhaseEnd) & (! (((PSVMode & inspiratoryPauseButton) ) & (X (! (PSVMode & inspiratoryPauseButton))))))) -> ((X ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((((PSVMode & inspiratoryPauseButton) ) & (X (! (PSVMode & inspiratoryPauseButton)))) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))) & (! (((PSVMode & inspiratoryPauseButton) ) & (X (! (PSVMode & inspiratoryPauseButton)))))))) & (inspiratoryPhaseEnd -> ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((((PSVMode & inspiratoryPauseButton) ) & (X (! (PSVMode & inspiratoryPauseButton)))) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))))))",
            "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((G[<=$duration$] $post_condition_SMV_ft$) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((G[<=$duration$] $post_condition_SMV_ft$) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$)))))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((G[<=$duration$] $post_condition_SMV_ft$) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((G[<=$duration$] $post_condition_SMV_ft$) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$)))))))",
            "ftInfBtwExpanded": "((G ((! (((! (PSVMode & inspiratoryPauseButton)) ) & (X (PSVMode & inspiratoryPauseButton)))) | (X ((F (((PSVMode & inspiratoryPauseButton) ) & (X (! (PSVMode & inspiratoryPauseButton))))) -> (((((PSVMode & inspiratoryPauseButton) ) & (X (! (PSVMode & inspiratoryPauseButton)))) V (((! inspiratoryPhaseEnd) & ((X inspiratoryPhaseEnd) & (! (((PSVMode & inspiratoryPauseButton) ) & (X (! (PSVMode & inspiratoryPauseButton))))))) -> ((X ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((((PSVMode & inspiratoryPauseButton) ) & (X (! (PSVMode & inspiratoryPauseButton)))) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))) & (! (((PSVMode & inspiratoryPauseButton) ) & (X (! (PSVMode & inspiratoryPauseButton)))))))) & (inspiratoryPhaseEnd -> ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((((PSVMode & inspiratoryPauseButton) ) & (X (! (PSVMode & inspiratoryPauseButton)))) V (inspiratoryPauseButton -> (inValveClose & outValveClose)))))))))) & ((PSVMode & inspiratoryPauseButton) -> ((F (((PSVMode & inspiratoryPauseButton) ) & (X (! (PSVMode & inspiratoryPauseButton))))) -> (((((PSVMode & inspiratoryPauseButton) ) & (X (! (PSVMode & inspiratoryPauseButton)))) V (((! inspiratoryPhaseEnd) & ((X inspiratoryPhaseEnd) & (! (((PSVMode & inspiratoryPauseButton) ) & (X (! (PSVMode & inspiratoryPauseButton))))))) -> ((X ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((((PSVMode & inspiratoryPauseButton) ) & (X (! (PSVMode & inspiratoryPauseButton)))) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))) & (! (((PSVMode & inspiratoryPauseButton) ) & (X (! (PSVMode & inspiratoryPauseButton)))))))) & (inspiratoryPhaseEnd -> ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((((PSVMode & inspiratoryPauseButton) ) & (X (! (PSVMode & inspiratoryPauseButton)))) V (inspiratoryPauseButton -> (inValveClose & outValveClose)))))))))",
            "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((G[<=$duration$] $post_condition_SMV_ft$) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((G[<=$duration$] $post_condition_SMV_ft$) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$)))))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((G[<=$duration$] $post_condition_SMV_ft$) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((G[<=$duration$] $post_condition_SMV_ft$) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$)))))))",
            "ftFinBtwExpanded": "((LAST V ((! ((((! (PSVMode & inspiratoryPauseButton)) & (! LAST)) & (X (PSVMode & inspiratoryPauseButton))) & (! LAST))) | (X (((! LAST) U (((PSVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PSVMode & inspiratoryPauseButton))))) -> (((((PSVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PSVMode & inspiratoryPauseButton)))) V (((! inspiratoryPhaseEnd) & ((! LAST) & ((X inspiratoryPhaseEnd) & (! (((PSVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PSVMode & inspiratoryPauseButton)))))))) -> ((X ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((((PSVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PSVMode & inspiratoryPauseButton)))) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))) & (! (((PSVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PSVMode & inspiratoryPauseButton)))))))) & (inspiratoryPhaseEnd -> ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((((PSVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PSVMode & inspiratoryPauseButton)))) V (inspiratoryPauseButton -> (inValveClose & outValveClose)))))))))) & ((PSVMode & inspiratoryPauseButton) -> (((! LAST) U (((PSVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PSVMode & inspiratoryPauseButton))))) -> (((((PSVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PSVMode & inspiratoryPauseButton)))) V (((! inspiratoryPhaseEnd) & ((! LAST) & ((X inspiratoryPhaseEnd) & (! (((PSVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PSVMode & inspiratoryPauseButton)))))))) -> ((X ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((((PSVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PSVMode & inspiratoryPauseButton)))) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))) & (! (((PSVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PSVMode & inspiratoryPauseButton)))))))) & (inspiratoryPhaseEnd -> ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((((PSVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PSVMode & inspiratoryPauseButton)))) V (inspiratoryPauseButton -> (inValveClose & outValveClose)))))))))",
            "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre(SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ((OT($duration$,0,($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))))) => ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or $post_condition_coco$)) ))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ((OT($duration$,0,($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))))) => ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or $post_condition_coco$)) ))))",
            "CoCoSpecCode": "((H((( not (PSVMode and inspiratoryPauseButton)) and (YtoPre((PSVMode and inspiratoryPauseButton)))) => (YtoPre(SI( ((PSVMode and inspiratoryPauseButton) and (FTP or (YtoPre( not (PSVMode and inspiratoryPauseButton))))), ((OT(40,0,(inspiratoryPhaseEnd and ((YtoPre( not inspiratoryPhaseEnd)) or ((PSVMode and inspiratoryPauseButton) and (FTP or (YtoPre( not (PSVMode and inspiratoryPauseButton))))))))) => ((SI( ((PSVMode and inspiratoryPauseButton) and (FTP or (YtoPre( not (PSVMode and inspiratoryPauseButton))))), ( not inspiratoryPhaseEnd) )) or (inspiratoryPauseButton => (inValveClose and outValveClose)))) ))))) and ((SI( ((PSVMode and inspiratoryPauseButton) and (FTP or (YtoPre( not (PSVMode and inspiratoryPauseButton))))), ( not (( not (PSVMode and inspiratoryPauseButton)) and (YtoPre((PSVMode and inspiratoryPauseButton))))) )) => (SI( ((PSVMode and inspiratoryPauseButton) and (FTP or (YtoPre( not (PSVMode and inspiratoryPauseButton))))), ((OT(40,0,(inspiratoryPhaseEnd and ((YtoPre( not inspiratoryPhaseEnd)) or ((PSVMode and inspiratoryPauseButton) and (FTP or (YtoPre( not (PSVMode and inspiratoryPauseButton))))))))) => ((SI( ((PSVMode and inspiratoryPauseButton) and (FTP or (YtoPre( not (PSVMode and inspiratoryPauseButton))))), ( not inspiratoryPhaseEnd) )) or (inspiratoryPauseButton => (inValveClose and outValveClose)))) ))))",
            "component": "System"
        },
        "_id": "4bd35d90-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT31",
        "parent_reqid": "FUN24",
        "project": "Ventilator v0.5.1",
        "rationale": "The target inspiratory pressure level shall be controlled\nby the Inspiratory Pressure parameter (P_inspPSV ).",
        "comments": "Oisín, v0.5: The same as CONT28, still don't really know what to do with these",
        "fulltext": "",
        "semantics": {},
        "_id": "4bd3f9d0-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT38",
        "parent_reqid": "",
        "project": "Ventilator v0.5.1",
        "rationale": "When the ventilator is in Start-up or VentilationOff mode, the in valve pressure shall be set to close and the out valve shall be open.\nRationale: if the machine is not ventilating the valves are in a secure configuration state, in valve is closed and out valve is opened.",
        "comments": "",
        "fulltext": "while StartUpMode | StandbyMode System shall satisfy inValveClose & outValveOpen",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "in"
            },
            "condition": "null",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "StartUpMode",
                "StandbyMode",
                "inValveClose",
                "outValveOpen"
            ],
            "scope_mode": "(StartUpMode | StandbyMode)",
            "scopeTextRange": [
                0,
                30
            ],
            "component_name": "System",
            "componentTextRange": [
                32,
                37
            ],
            "post_condition": "(inValveClose & outValveOpen)",
            "responseTextRange": [
                45,
                79
            ],
            "diagramVariables": "M = <b><i>(StartUpMode | StandbyMode)</i></b>,, Response = <b><i>(inValveClose & outValveOpen)</i></b>.",
            "description": "ENFORCED: in every interval where <b><i>(StartUpMode | StandbyMode)</i></b> holds.\nTRIGGER: first point in the interval.\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/in_null_null_satisfaction.svg",
            "scope_mode_pt": "(StartUpMode | StandbyMode)",
            "scope_mode_coco": "(StartUpMode or StandbyMode)",
            "scope_mode_ft": "(StartUpMode | StandbyMode)",
            "post_condition_unexp_pt": "(inValveClose & outValveOpen)",
            "post_condition_unexp_ft": "(inValveClose & outValveOpen)",
            "post_condition_SMV_pt": "(inValveClose & outValveOpen)",
            "post_condition_SMV_ft": "(inValveClose & outValveOpen)",
            "post_condition_coco_smv": "(inValveClose & outValveOpen)",
            "post_condition_coco": "(inValveClose and outValveOpen)",
            "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))) & ($scope_mode_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))",
            "ft": "((LAST V ((! (Fin_(StartUpMode | StandbyMode) & (! LAST))) | (X ((! (Lin_(StartUpMode | StandbyMode) | LAST)) U (inValveClose & outValveOpen))))) & ((StartUpMode | StandbyMode) -> ((! (Lin_(StartUpMode | StandbyMode) | LAST)) U (inValveClose & outValveOpen))))",
            "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & Fin_$scope_mode_pt$)))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & Fin_$scope_mode_pt$)))))",
            "pt": "((H (Lin_(StartUpMode | StandbyMode) -> (Y (! ((! (inValveClose & outValveOpen)) S ((! (inValveClose & outValveOpen)) & Fin_(StartUpMode | StandbyMode))))))) & (((! Lin_(StartUpMode | StandbyMode)) S ((! Lin_(StartUpMode | StandbyMode)) & Fin_(StartUpMode | StandbyMode))) -> (! ((! (inValveClose & outValveOpen)) S ((! (inValveClose & outValveOpen)) & Fin_(StartUpMode | StandbyMode))))))",
            "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))",
            "ptExpanded": "((H (((! (StartUpMode | StandbyMode)) & (Y (StartUpMode | StandbyMode))) -> (Y (! ((! (inValveClose & outValveOpen)) S ((! (inValveClose & outValveOpen)) & ((StartUpMode | StandbyMode) & (Z (! (StartUpMode | StandbyMode)))))))))) & (((! ((! (StartUpMode | StandbyMode)) & (Y (StartUpMode | StandbyMode)))) S ((! ((! (StartUpMode | StandbyMode)) & (Y (StartUpMode | StandbyMode)))) & ((StartUpMode | StandbyMode) & (Z (! (StartUpMode | StandbyMode)))))) -> (! ((! (inValveClose & outValveOpen)) S ((! (inValveClose & outValveOpen)) & ((StartUpMode | StandbyMode) & (Z (! (StartUpMode | StandbyMode)))))))))",
            "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))",
            "ptFinBtwExpanded": "(H (((! (StartUpMode | StandbyMode)) & (Y (StartUpMode | StandbyMode))) -> (Y (! ((! (inValveClose & outValveOpen)) S ((! (inValveClose & outValveOpen)) & ((StartUpMode | StandbyMode) & ((! (Y TRUE)) | (Y (! (StartUpMode | StandbyMode)))))))))))",
            "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))) & ($scope_mode_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))",
            "ftExpanded": "((LAST V ((! ((((! (StartUpMode | StandbyMode)) & (! LAST)) & (X (StartUpMode | StandbyMode))) & (! LAST))) | (X ((! ((((StartUpMode | StandbyMode) & (! LAST)) & (X (! (StartUpMode | StandbyMode)))) | LAST)) U (inValveClose & outValveOpen))))) & ((StartUpMode | StandbyMode) -> ((! ((((StartUpMode | StandbyMode) & (! LAST)) & (X (! (StartUpMode | StandbyMode)))) | LAST)) U (inValveClose & outValveOpen))))",
            "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))) & ($scope_mode_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))",
            "ftInfAUExpanded": "((G ((! (((! (StartUpMode | StandbyMode)) ) & (X (StartUpMode | StandbyMode)))) | (X ((! (((StartUpMode | StandbyMode) ) & (X (! (StartUpMode | StandbyMode))))) U (inValveClose & outValveOpen))))) & ((StartUpMode | StandbyMode) -> ((! (((StartUpMode | StandbyMode) ) & (X (! (StartUpMode | StandbyMode))))) U (inValveClose & outValveOpen))))",
            "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))",
            "ftInfBtwExpanded": "((G ((! (((! (StartUpMode | StandbyMode)) ) & (X (StartUpMode | StandbyMode)))) | (X ((F (((StartUpMode | StandbyMode) ) & (X (! (StartUpMode | StandbyMode))))) -> ((! (((StartUpMode | StandbyMode) ) & (X (! (StartUpMode | StandbyMode))))) U (inValveClose & outValveOpen)))))) & ((StartUpMode | StandbyMode) -> ((F (((StartUpMode | StandbyMode) ) & (X (! (StartUpMode | StandbyMode))))) -> ((! (((StartUpMode | StandbyMode) ) & (X (! (StartUpMode | StandbyMode))))) U (inValveClose & outValveOpen)))))",
            "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))",
            "ftFinBtwExpanded": "((LAST V ((! ((((! (StartUpMode | StandbyMode)) & (! LAST)) & (X (StartUpMode | StandbyMode))) & (! LAST))) | (X (((! LAST) U (((StartUpMode | StandbyMode) & (! LAST)) & (X (! (StartUpMode | StandbyMode))))) -> ((! (((StartUpMode | StandbyMode) & (! LAST)) & (X (! (StartUpMode | StandbyMode))))) U (inValveClose & outValveOpen)))))) & ((StartUpMode | StandbyMode) -> (((! LAST) U (((StartUpMode | StandbyMode) & (! LAST)) & (X (! (StartUpMode | StandbyMode))))) -> ((! (((StartUpMode | StandbyMode) & (! LAST)) & (X (! (StartUpMode | StandbyMode))))) U (inValveClose & outValveOpen)))))",
            "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre( not (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $post_condition_coco$) )))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => ( not (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $post_condition_coco$) )))))",
            "CoCoSpecCode": "((H((( not (StartUpMode or StandbyMode)) and (YtoPre((StartUpMode or StandbyMode)))) => (YtoPre( not (SI( ((StartUpMode or StandbyMode) and (FTP or (YtoPre( not (StartUpMode or StandbyMode))))), ( not (inValveClose and outValveOpen)) )))))) and ((SI( ((StartUpMode or StandbyMode) and (FTP or (YtoPre( not (StartUpMode or StandbyMode))))), ( not (( not (StartUpMode or StandbyMode)) and (YtoPre((StartUpMode or StandbyMode))))) )) => ( not (SI( ((StartUpMode or StandbyMode) and (FTP or (YtoPre( not (StartUpMode or StandbyMode))))), ( not (inValveClose and outValveOpen)) )))))",
            "component": "System"
        },
        "_id": "4bd46f00-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT41",
        "parent_reqid": "FUN29",
        "project": "Ventilator v0.5.1",
        "rationale": "In PCV and PSV modes there shall be the possibility to initiate an Inspiratory Pause if it is set by the GUI.\nRationale: The Inspiratory Pause will initiate a forced hold at the end of inspiration, allowing for the measurement of the Plateau Pressure (PP), the pressure reached inside the alveoli at the end of the inspiratory cycle. PP may be lower than the Set Inspiratory Pressure (SIP) provided by the ventilator. The difference between PP and the PEEP is called Driving Pressure, DP (DP = PP - PEEP).",
        "comments": "FUN29: while inspiratoryPauseButton when (inspiratoryPhaseEnd) System shall for 40 seconds satisfy (inspiratoryPauseButton => inValveClose & outValveClose)\n\nOisín, v0.5: I don't undertsand why this requirement exists, CONT23 & CONT34 already cover it. I think this is the most direct translation of this in FRETISH.",
        "fulltext": "while (PCVMode | PSVMode) when inspiratoryPauseButton System shall eventually satisfy inspiratoryPause | !inspiratoryPauseButton ",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "in"
            },
            "condition": "regular",
            "timing": "eventually",
            "response": "satisfaction",
            "variables": [
                "PCVMode",
                "PSVMode",
                "inspiratoryPauseButton",
                "inspiratoryPause"
            ],
            "scope_mode": "(( PCVMode | PSVMode ))",
            "scopeTextRange": [
                0,
                24
            ],
            "qualifier_word": "when",
            "pre_condition": "(inspiratoryPauseButton)",
            "regular_condition": "(inspiratoryPauseButton)",
            "conditionTextRange": [
                26,
                52
            ],
            "component_name": "System",
            "componentTextRange": [
                54,
                59
            ],
            "timingTextRange": [
                67,
                76
            ],
            "post_condition": "(inspiratoryPause | ! inspiratoryPauseButton)",
            "responseTextRange": [
                78,
                127
            ],
            "diagramVariables": "M = <b><i>(( PCVMode | PSVMode ))</i></b>,, TC = <b><i>(inspiratoryPauseButton)</i></b>, Response = <b><i>(inspiratoryPause | ! inspiratoryPauseButton)</i></b>.",
            "description": "ENFORCED: in every interval where <b><i>(( PCVMode | PSVMode ))</i></b> holds.\nTRIGGER: first point in the interval if <b><i>(inspiratoryPauseButton)</i></b> is true and any point in the interval where <b><i>(inspiratoryPauseButton)</i></b> becomes true (from false).\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/in_regular_eventually_satisfaction.svg",
            "scope_mode_pt": "(PCVMode | PSVMode)",
            "scope_mode_coco": "(PCVMode or PSVMode)",
            "scope_mode_ft": "(PCVMode | PSVMode)",
            "regular_condition_unexp_pt": "inspiratoryPauseButton",
            "regular_condition_unexp_ft": "inspiratoryPauseButton",
            "regular_condition_SMV_pt": "inspiratoryPauseButton",
            "regular_condition_SMV_ft": "inspiratoryPauseButton",
            "regular_condition_coco_smv": "inspiratoryPauseButton",
            "regular_condition_coco": "inspiratoryPauseButton",
            "post_condition_unexp_pt": "(inspiratoryPause | (! inspiratoryPauseButton))",
            "post_condition_unexp_ft": "(inspiratoryPause | (! inspiratoryPauseButton))",
            "post_condition_SMV_pt": "(inspiratoryPause | (! inspiratoryPauseButton))",
            "post_condition_SMV_ft": "(inspiratoryPause | (! inspiratoryPauseButton))",
            "post_condition_coco_smv": "(inspiratoryPause | (! inspiratoryPauseButton))",
            "post_condition_coco": "(inspiratoryPause or ( not inspiratoryPauseButton))",
            "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))))) & ($scope_mode_ft$ -> (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))))",
            "ft": "((LAST V ((! (Fin_(PCVMode | PSVMode) & (! LAST))) | (X (((Lin_(PCVMode | PSVMode) | LAST) V (((! inspiratoryPauseButton) & ((! LAST) & ((X inspiratoryPauseButton) & (! (Lin_(PCVMode | PSVMode) | LAST))))) -> ((X ((! (Lin_(PCVMode | PSVMode) | LAST)) U (inspiratoryPause | (! inspiratoryPauseButton)))) & (! (Lin_(PCVMode | PSVMode) | LAST))))) & (inspiratoryPauseButton -> ((! (Lin_(PCVMode | PSVMode) | LAST)) U (inspiratoryPause | (! inspiratoryPauseButton)))))))) & ((PCVMode | PSVMode) -> (((Lin_(PCVMode | PSVMode) | LAST) V (((! inspiratoryPauseButton) & ((! LAST) & ((X inspiratoryPauseButton) & (! (Lin_(PCVMode | PSVMode) | LAST))))) -> ((X ((! (Lin_(PCVMode | PSVMode) | LAST)) U (inspiratoryPause | (! inspiratoryPauseButton)))) & (! (Lin_(PCVMode | PSVMode) | LAST))))) & (inspiratoryPauseButton -> ((! (Lin_(PCVMode | PSVMode) | LAST)) U (inspiratoryPause | (! inspiratoryPauseButton)))))))",
            "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))))))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))))))))",
            "pt": "((H (Lin_(PCVMode | PSVMode) -> (Y (((! inspiratoryPauseButton) S ((! inspiratoryPauseButton) & Fin_(PCVMode | PSVMode))) | (! ((! (inspiratoryPause | (! inspiratoryPauseButton))) S ((! (inspiratoryPause | (! inspiratoryPauseButton))) & (inspiratoryPauseButton & ((Y (! inspiratoryPauseButton)) | Fin_(PCVMode | PSVMode)))))))))) & (((! Lin_(PCVMode | PSVMode)) S ((! Lin_(PCVMode | PSVMode)) & Fin_(PCVMode | PSVMode))) -> (((! inspiratoryPauseButton) S ((! inspiratoryPauseButton) & Fin_(PCVMode | PSVMode))) | (! ((! (inspiratoryPause | (! inspiratoryPauseButton))) S ((! (inspiratoryPause | (! inspiratoryPauseButton))) & (inspiratoryPauseButton & ((Y (! inspiratoryPauseButton)) | Fin_(PCVMode | PSVMode)))))))))",
            "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))))",
            "ptExpanded": "((H (((! (PCVMode | PSVMode)) & (Y (PCVMode | PSVMode))) -> (Y (((! inspiratoryPauseButton) S ((! inspiratoryPauseButton) & ((PCVMode | PSVMode) & (Z (! (PCVMode | PSVMode)))))) | (! ((! (inspiratoryPause | (! inspiratoryPauseButton))) S ((! (inspiratoryPause | (! inspiratoryPauseButton))) & (inspiratoryPauseButton & ((Y (! inspiratoryPauseButton)) | ((PCVMode | PSVMode) & (Z (! (PCVMode | PSVMode))))))))))))) & (((! ((! (PCVMode | PSVMode)) & (Y (PCVMode | PSVMode)))) S ((! ((! (PCVMode | PSVMode)) & (Y (PCVMode | PSVMode)))) & ((PCVMode | PSVMode) & (Z (! (PCVMode | PSVMode)))))) -> (((! inspiratoryPauseButton) S ((! inspiratoryPauseButton) & ((PCVMode | PSVMode) & (Z (! (PCVMode | PSVMode)))))) | (! ((! (inspiratoryPause | (! inspiratoryPauseButton))) S ((! (inspiratoryPause | (! inspiratoryPauseButton))) & (inspiratoryPauseButton & ((Y (! inspiratoryPauseButton)) | ((PCVMode | PSVMode) & (Z (! (PCVMode | PSVMode))))))))))))",
            "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))))))",
            "ptFinBtwExpanded": "(H (((! (PCVMode | PSVMode)) & (Y (PCVMode | PSVMode))) -> (Y (((! inspiratoryPauseButton) S ((! inspiratoryPauseButton) & ((PCVMode | PSVMode) & ((! (Y TRUE)) | (Y (! (PCVMode | PSVMode))))))) | (! ((! (inspiratoryPause | (! inspiratoryPauseButton))) S ((! (inspiratoryPause | (! inspiratoryPauseButton))) & (inspiratoryPauseButton & ((Y (! inspiratoryPauseButton)) | ((PCVMode | PSVMode) & ((! (Y TRUE)) | (Y (! (PCVMode | PSVMode))))))))))))))",
            "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))))",
            "ftExpanded": "((LAST V ((! ((((! (PCVMode | PSVMode)) & (! LAST)) & (X (PCVMode | PSVMode))) & (! LAST))) | (X ((((((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode)))) | LAST) V (((! inspiratoryPauseButton) & ((! LAST) & ((X inspiratoryPauseButton) & (! ((((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode)))) | LAST))))) -> ((X ((! ((((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode)))) | LAST)) U (inspiratoryPause | (! inspiratoryPauseButton)))) & (! ((((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode)))) | LAST))))) & (inspiratoryPauseButton -> ((! ((((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode)))) | LAST)) U (inspiratoryPause | (! inspiratoryPauseButton)))))))) & ((PCVMode | PSVMode) -> ((((((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode)))) | LAST) V (((! inspiratoryPauseButton) & ((! LAST) & ((X inspiratoryPauseButton) & (! ((((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode)))) | LAST))))) -> ((X ((! ((((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode)))) | LAST)) U (inspiratoryPause | (! inspiratoryPauseButton)))) & (! ((((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode)))) | LAST))))) & (inspiratoryPauseButton -> ((! ((((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode)))) | LAST)) U (inspiratoryPause | (! inspiratoryPauseButton)))))))",
            "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))))",
            "ftInfAUExpanded": "((G ((! (((! (PCVMode | PSVMode)) ) & (X (PCVMode | PSVMode)))) | (X (((((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode)))) V (((! inspiratoryPauseButton) & ((X inspiratoryPauseButton) & (! (((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode))))))) -> ((X ((! (((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode))))) U (inspiratoryPause | (! inspiratoryPauseButton)))) & (! (((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode)))))))) & (inspiratoryPauseButton -> ((! (((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode))))) U (inspiratoryPause | (! inspiratoryPauseButton)))))))) & ((PCVMode | PSVMode) -> (((((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode)))) V (((! inspiratoryPauseButton) & ((X inspiratoryPauseButton) & (! (((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode))))))) -> ((X ((! (((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode))))) U (inspiratoryPause | (! inspiratoryPauseButton)))) & (! (((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode)))))))) & (inspiratoryPauseButton -> ((! (((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode))))) U (inspiratoryPause | (! inspiratoryPauseButton)))))))",
            "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))",
            "ftInfBtwExpanded": "((G ((! (((! (PCVMode | PSVMode)) ) & (X (PCVMode | PSVMode)))) | (X ((F (((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode))))) -> (((((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode)))) V (((! inspiratoryPauseButton) & ((X inspiratoryPauseButton) & (! (((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode))))))) -> ((X ((! (((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode))))) U (inspiratoryPause | (! inspiratoryPauseButton)))) & (! (((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode)))))))) & (inspiratoryPauseButton -> ((! (((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode))))) U (inspiratoryPause | (! inspiratoryPauseButton))))))))) & ((PCVMode | PSVMode) -> ((F (((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode))))) -> (((((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode)))) V (((! inspiratoryPauseButton) & ((X inspiratoryPauseButton) & (! (((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode))))))) -> ((X ((! (((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode))))) U (inspiratoryPause | (! inspiratoryPauseButton)))) & (! (((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode)))))))) & (inspiratoryPauseButton -> ((! (((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode))))) U (inspiratoryPause | (! inspiratoryPauseButton))))))))",
            "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))",
            "ftFinBtwExpanded": "((LAST V ((! ((((! (PCVMode | PSVMode)) & (! LAST)) & (X (PCVMode | PSVMode))) & (! LAST))) | (X (((! LAST) U (((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode))))) -> (((((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode)))) V (((! inspiratoryPauseButton) & ((! LAST) & ((X inspiratoryPauseButton) & (! (((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode)))))))) -> ((X ((! (((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode))))) U (inspiratoryPause | (! inspiratoryPauseButton)))) & (! (((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode)))))))) & (inspiratoryPauseButton -> ((! (((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode))))) U (inspiratoryPause | (! inspiratoryPauseButton))))))))) & ((PCVMode | PSVMode) -> (((! LAST) U (((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode))))) -> (((((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode)))) V (((! inspiratoryPauseButton) & ((! LAST) & ((X inspiratoryPauseButton) & (! (((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode)))))))) -> ((X ((! (((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode))))) U (inspiratoryPause | (! inspiratoryPauseButton)))) & (! (((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode)))))))) & (inspiratoryPauseButton -> ((! (((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode))))) U (inspiratoryPause | (! inspiratoryPauseButton))))))))",
            "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or ( not (SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))), ( not $post_condition_coco$) ))))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or ( not (SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))), ( not $post_condition_coco$) ))))))",
            "CoCoSpecCode": "((H((( not (PCVMode or PSVMode)) and (YtoPre((PCVMode or PSVMode)))) => (YtoPre((SI( ((PCVMode or PSVMode) and (FTP or (YtoPre( not (PCVMode or PSVMode))))), ( not inspiratoryPauseButton) )) or ( not (SI( (inspiratoryPauseButton and ((YtoPre( not inspiratoryPauseButton)) or ((PCVMode or PSVMode) and (FTP or (YtoPre( not (PCVMode or PSVMode))))))), ( not (inspiratoryPause or ( not inspiratoryPauseButton))) ))))))) and ((SI( ((PCVMode or PSVMode) and (FTP or (YtoPre( not (PCVMode or PSVMode))))), ( not (( not (PCVMode or PSVMode)) and (YtoPre((PCVMode or PSVMode))))) )) => ((SI( ((PCVMode or PSVMode) and (FTP or (YtoPre( not (PCVMode or PSVMode))))), ( not inspiratoryPauseButton) )) or ( not (SI( (inspiratoryPauseButton and ((YtoPre( not inspiratoryPauseButton)) or ((PCVMode or PSVMode) and (FTP or (YtoPre( not (PCVMode or PSVMode))))))), ( not (inspiratoryPause or ( not inspiratoryPauseButton))) ))))))",
            "component": "System"
        },
        "_id": "4bd50b40-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT32",
        "parent_reqid": "FUN40",
        "project": "Ventilator v0.5.1",
        "rationale": "The inspiration phase lasts until the inspiration peak is reached but no later than the max_insp_time_psv is over. After that the expiration phase begins.\nRationale: In PSV mode, the ventilator supports the patient who is supposed to breathe spontaneously. In case a spontaneous expiration is not triggered, the ventilator forces the expiration phase after a suitable timeout (around 7 sec) to wait for a spontaneous breath",
        "comments": "if P_insp > MaxP_insp System shall satisfy inspiratoryPhaseEnd & expirationPhaseStart\n\nOisín, v0.5: I am using inspiratoryTime for max_insp_time_psv here for consistency, I'm pretty sure those are the same thing.",
        "fulltext": "in PSVMode System shall until (P_insp >= MaxP_insp | inspClock >= inspiratoryTime) satisfy inspiratoryPhase",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "in"
            },
            "condition": "null",
            "timing": "until",
            "response": "satisfaction",
            "variables": [
                "PSVMode",
                "P_insp",
                "MaxP_insp",
                "inspClock",
                "inspiratoryTime",
                "inspiratoryPhase"
            ],
            "scope_mode": "PSVMode",
            "scopeTextRange": [
                0,
                9
            ],
            "component_name": "System",
            "componentTextRange": [
                11,
                16
            ],
            "stop_condition": "(( P_insp >= MaxP_insp | inspClock >= inspiratoryTime ))",
            "timingTextRange": [
                24,
                81
            ],
            "post_condition": "(inspiratoryPhase)",
            "responseTextRange": [
                83,
                106
            ],
            "diagramVariables": "M = <b><i>PSVMode</i></b>,, SC = <b><i>(( P_insp >= MaxP_insp | inspClock >= inspiratoryTime ))</i></b>, Response = <b><i>(inspiratoryPhase)</i></b>.",
            "description": "ENFORCED: in every interval where <b><i>PSVMode</i></b> holds.\nTRIGGER: first point in the interval.\nREQUIRES: for every trigger, RES must remain true until (but not necessarily including) the point where the stop condition holds, or to the end of the interval. If the stop condition never occurs, RES must hold until the end of the scope, or forever.  If the stop condition holds at the trigger, the requirement is satisfied.",
            "diagram": "_media/user-interface/examples/svgDiagrams/in_null_until_satisfaction.svg",
            "scope_mode_pt": "PSVMode",
            "scope_mode_coco": "PSVMode",
            "scope_mode_ft": "PSVMode",
            "post_condition_unexp_pt": "inspiratoryPhase",
            "post_condition_unexp_ft": "inspiratoryPhase",
            "post_condition_SMV_pt": "inspiratoryPhase",
            "post_condition_SMV_ft": "inspiratoryPhase",
            "post_condition_coco_smv": "inspiratoryPhase",
            "post_condition_coco": "inspiratoryPhase",
            "stop_condition_unexp_pt": "((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))",
            "stop_condition_unexp_ft": "((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))",
            "stop_condition_SMV_pt": "((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))",
            "stop_condition_SMV_ft": "((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))",
            "stop_condition_coco_smv": "((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))",
            "stop_condition_coco": "((P_insp >= MaxP_insp) or (inspClock >= inspiratoryTime))",
            "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X ((! (((! $stop_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))) U ((! $post_condition_unexp_ft$) & (! $stop_condition_unexp_ft$)))) | ((($post_condition_unexp_ft$ & (Lin_$scope_mode_ft$ | LAST)) | (Lin_$scope_mode_ft$ | LAST)) V $post_condition_unexp_ft$))))) & ($scope_mode_ft$ -> ((! (((! $stop_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))) U ((! $post_condition_unexp_ft$) & (! $stop_condition_unexp_ft$)))) | ((($post_condition_unexp_ft$ & (Lin_$scope_mode_ft$ | LAST)) | (Lin_$scope_mode_ft$ | LAST)) V $post_condition_unexp_ft$))))",
            "ft": "((LAST V ((! (Fin_PSVMode & (! LAST))) | (X ((! (((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) & (! (Lin_PSVMode | LAST))) U ((! inspiratoryPhase) & (! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime)))))) | (((inspiratoryPhase & (Lin_PSVMode | LAST)) | (Lin_PSVMode | LAST)) V inspiratoryPhase))))) & (PSVMode -> ((! (((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) & (! (Lin_PSVMode | LAST))) U ((! inspiratoryPhase) & (! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime)))))) | (((inspiratoryPhase & (Lin_PSVMode | LAST)) | (Lin_PSVMode | LAST)) V inspiratoryPhase))))",
            "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y ((((! $stop_condition_unexp_pt$) S ((! $stop_condition_unexp_pt$) & Fin_$scope_mode_pt$)) -> $post_condition_unexp_pt$) S ((((! $stop_condition_unexp_pt$) S ((! $stop_condition_unexp_pt$) & Fin_$scope_mode_pt$)) -> $post_condition_unexp_pt$) & Fin_$scope_mode_pt$))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> ((((! $stop_condition_unexp_pt$) S ((! $stop_condition_unexp_pt$) & Fin_$scope_mode_pt$)) -> $post_condition_unexp_pt$) S ((((! $stop_condition_unexp_pt$) S ((! $stop_condition_unexp_pt$) & Fin_$scope_mode_pt$)) -> $post_condition_unexp_pt$) & Fin_$scope_mode_pt$))))",
            "pt": "((H (Lin_PSVMode -> (Y ((((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) S ((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) & Fin_PSVMode)) -> inspiratoryPhase) S ((((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) S ((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) & Fin_PSVMode)) -> inspiratoryPhase) & Fin_PSVMode))))) & (((! Lin_PSVMode) S ((! Lin_PSVMode) & Fin_PSVMode)) -> ((((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) S ((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) & Fin_PSVMode)) -> inspiratoryPhase) S ((((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) S ((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) & Fin_PSVMode)) -> inspiratoryPhase) & Fin_PSVMode))))",
            "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y ((((! $stop_condition_SMV_pt$) S ((! $stop_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> $post_condition_SMV_pt$) S ((((! $stop_condition_SMV_pt$) S ((! $stop_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> ((((! $stop_condition_SMV_pt$) S ((! $stop_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> $post_condition_SMV_pt$) S ((((! $stop_condition_SMV_pt$) S ((! $stop_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))",
            "ptExpanded": "((H (((! PSVMode) & (Y PSVMode)) -> (Y ((((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) S ((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) & (PSVMode & (Z (! PSVMode))))) -> inspiratoryPhase) S ((((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) S ((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) & (PSVMode & (Z (! PSVMode))))) -> inspiratoryPhase) & (PSVMode & (Z (! PSVMode)))))))) & (((! ((! PSVMode) & (Y PSVMode))) S ((! ((! PSVMode) & (Y PSVMode))) & (PSVMode & (Z (! PSVMode))))) -> ((((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) S ((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) & (PSVMode & (Z (! PSVMode))))) -> inspiratoryPhase) S ((((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) S ((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) & (PSVMode & (Z (! PSVMode))))) -> inspiratoryPhase) & (PSVMode & (Z (! PSVMode)))))))",
            "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y ((((! $stop_condition_SMV_pt$) S ((! $stop_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> $post_condition_SMV_pt$) S ((((! $stop_condition_SMV_pt$) S ((! $stop_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))",
            "ptFinBtwExpanded": "(H (((! PSVMode) & (Y PSVMode)) -> (Y ((((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) S ((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) & (PSVMode & ((! (Y TRUE)) | (Y (! PSVMode)))))) -> inspiratoryPhase) S ((((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) S ((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) & (PSVMode & ((! (Y TRUE)) | (Y (! PSVMode)))))) -> inspiratoryPhase) & (PSVMode & ((! (Y TRUE)) | (Y (! PSVMode)))))))))",
            "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((! (((! $stop_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) V $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> ((! (((! $stop_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) V $post_condition_SMV_ft$))))",
            "ftExpanded": "((LAST V ((! ((((! PSVMode) & (! LAST)) & (X PSVMode)) & (! LAST))) | (X ((! (((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) & (! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST))) U ((! inspiratoryPhase) & (! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime)))))) | (((inspiratoryPhase & (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST)) | (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST)) V inspiratoryPhase))))) & (PSVMode -> ((! (((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) & (! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST))) U ((! inspiratoryPhase) & (! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime)))))) | (((inspiratoryPhase & (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST)) | (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST)) V inspiratoryPhase))))",
            "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$))))",
            "ftInfAUExpanded": "((G ((! (((! PSVMode) ) & (X PSVMode))) | (X ((! (((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) & (! ((PSVMode ) & (X (! PSVMode))))) U ((! inspiratoryPhase) & (! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime)))))) | (((inspiratoryPhase & ((PSVMode ) & (X (! PSVMode)))) | ((PSVMode ) & (X (! PSVMode)))) V inspiratoryPhase))))) & (PSVMode -> ((! (((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) & (! ((PSVMode ) & (X (! PSVMode))))) U ((! inspiratoryPhase) & (! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime)))))) | (((inspiratoryPhase & ((PSVMode ) & (X (! PSVMode)))) | ((PSVMode ) & (X (! PSVMode)))) V inspiratoryPhase))))",
            "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$)))))",
            "ftInfBtwExpanded": "((G ((! (((! PSVMode) ) & (X PSVMode))) | (X ((F ((PSVMode ) & (X (! PSVMode)))) -> ((! (((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) & (! ((PSVMode ) & (X (! PSVMode))))) U ((! inspiratoryPhase) & (! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime)))))) | (((inspiratoryPhase & ((PSVMode ) & (X (! PSVMode)))) | ((PSVMode ) & (X (! PSVMode)))) V inspiratoryPhase)))))) & (PSVMode -> ((F ((PSVMode ) & (X (! PSVMode)))) -> ((! (((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) & (! ((PSVMode ) & (X (! PSVMode))))) U ((! inspiratoryPhase) & (! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime)))))) | (((inspiratoryPhase & ((PSVMode ) & (X (! PSVMode)))) | ((PSVMode ) & (X (! PSVMode)))) V inspiratoryPhase)))))",
            "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$)))))",
            "ftFinBtwExpanded": "((LAST V ((! ((((! PSVMode) & (! LAST)) & (X PSVMode)) & (! LAST))) | (X (((! LAST) U ((PSVMode & (! LAST)) & (X (! PSVMode)))) -> ((! (((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) & (! ((PSVMode & (! LAST)) & (X (! PSVMode))))) U ((! inspiratoryPhase) & (! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime)))))) | (((inspiratoryPhase & ((PSVMode & (! LAST)) & (X (! PSVMode)))) | ((PSVMode & (! LAST)) & (X (! PSVMode)))) V inspiratoryPhase)))))) & (PSVMode -> (((! LAST) U ((PSVMode & (! LAST)) & (X (! PSVMode)))) -> ((! (((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) & (! ((PSVMode & (! LAST)) & (X (! PSVMode))))) U ((! inspiratoryPhase) & (! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime)))))) | (((inspiratoryPhase & ((PSVMode & (! LAST)) & (X (! PSVMode)))) | ((PSVMode & (! LAST)) & (X (! PSVMode)))) V inspiratoryPhase)))))",
            "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre(SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $stop_condition_coco$) )) => $post_condition_coco$) ))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $stop_condition_coco$) )) => $post_condition_coco$) ))))",
            "CoCoSpecCode": "((H((( not PSVMode) and (YtoPre(PSVMode))) => (YtoPre(SI( (PSVMode and (FTP or (YtoPre( not PSVMode)))), ((SI( (PSVMode and (FTP or (YtoPre( not PSVMode)))), ( not ((P_insp >= MaxP_insp) or (inspClock >= inspiratoryTime))) )) => inspiratoryPhase) ))))) and ((SI( (PSVMode and (FTP or (YtoPre( not PSVMode)))), ( not (( not PSVMode) and (YtoPre(PSVMode)))) )) => (SI( (PSVMode and (FTP or (YtoPre( not PSVMode)))), ((SI( (PSVMode and (FTP or (YtoPre( not PSVMode)))), ( not ((P_insp >= MaxP_insp) or (inspClock >= inspiratoryTime))) )) => inspiratoryPhase) ))))",
            "component": "System"
        },
        "_id": "4bd5ce90-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT12",
        "parent_reqid": "FUN5",
        "project": "Ventilator v0.5.1",
        "rationale": "A set of default values for all parameters shall be provided and loaded from a configuration file on the machine when it is turned on. The parameters are listed in Section 3.1.1.",
        "comments": "",
        "fulltext": "in StartUpMode System shall satisfy defaultParamsLoaded",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "in"
            },
            "condition": "null",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "StartUpMode",
                "defaultParamsLoaded"
            ],
            "scope_mode": "StartUpMode",
            "scopeTextRange": [
                0,
                13
            ],
            "component_name": "System",
            "componentTextRange": [
                15,
                20
            ],
            "post_condition": "(defaultParamsLoaded)",
            "responseTextRange": [
                28,
                54
            ],
            "diagramVariables": "M = <b><i>StartUpMode</i></b>,, Response = <b><i>(defaultParamsLoaded)</i></b>.",
            "description": "ENFORCED: in every interval where <b><i>StartUpMode</i></b> holds.\nTRIGGER: first point in the interval.\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/in_null_null_satisfaction.svg",
            "scope_mode_pt": "StartUpMode",
            "scope_mode_coco": "StartUpMode",
            "scope_mode_ft": "StartUpMode",
            "post_condition_unexp_pt": "defaultParamsLoaded",
            "post_condition_unexp_ft": "defaultParamsLoaded",
            "post_condition_SMV_pt": "defaultParamsLoaded",
            "post_condition_SMV_ft": "defaultParamsLoaded",
            "post_condition_coco_smv": "defaultParamsLoaded",
            "post_condition_coco": "defaultParamsLoaded",
            "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))) & ($scope_mode_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))",
            "ft": "((LAST V ((! (Fin_StartUpMode & (! LAST))) | (X ((! (Lin_StartUpMode | LAST)) U defaultParamsLoaded)))) & (StartUpMode -> ((! (Lin_StartUpMode | LAST)) U defaultParamsLoaded)))",
            "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & Fin_$scope_mode_pt$)))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & Fin_$scope_mode_pt$)))))",
            "pt": "((H (Lin_StartUpMode -> (Y (! ((! defaultParamsLoaded) S ((! defaultParamsLoaded) & Fin_StartUpMode)))))) & (((! Lin_StartUpMode) S ((! Lin_StartUpMode) & Fin_StartUpMode)) -> (! ((! defaultParamsLoaded) S ((! defaultParamsLoaded) & Fin_StartUpMode)))))",
            "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))",
            "ptExpanded": "((H (((! StartUpMode) & (Y StartUpMode)) -> (Y (! ((! defaultParamsLoaded) S ((! defaultParamsLoaded) & (StartUpMode & (Z (! StartUpMode))))))))) & (((! ((! StartUpMode) & (Y StartUpMode))) S ((! ((! StartUpMode) & (Y StartUpMode))) & (StartUpMode & (Z (! StartUpMode))))) -> (! ((! defaultParamsLoaded) S ((! defaultParamsLoaded) & (StartUpMode & (Z (! StartUpMode))))))))",
            "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))",
            "ptFinBtwExpanded": "(H (((! StartUpMode) & (Y StartUpMode)) -> (Y (! ((! defaultParamsLoaded) S ((! defaultParamsLoaded) & (StartUpMode & ((! (Y TRUE)) | (Y (! StartUpMode))))))))))",
            "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))) & ($scope_mode_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))",
            "ftExpanded": "((LAST V ((! ((((! StartUpMode) & (! LAST)) & (X StartUpMode)) & (! LAST))) | (X ((! (((StartUpMode & (! LAST)) & (X (! StartUpMode))) | LAST)) U defaultParamsLoaded)))) & (StartUpMode -> ((! (((StartUpMode & (! LAST)) & (X (! StartUpMode))) | LAST)) U defaultParamsLoaded)))",
            "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))) & ($scope_mode_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))",
            "ftInfAUExpanded": "((G ((! (((! StartUpMode) ) & (X StartUpMode))) | (X ((! ((StartUpMode ) & (X (! StartUpMode)))) U defaultParamsLoaded)))) & (StartUpMode -> ((! ((StartUpMode ) & (X (! StartUpMode)))) U defaultParamsLoaded)))",
            "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))",
            "ftInfBtwExpanded": "((G ((! (((! StartUpMode) ) & (X StartUpMode))) | (X ((F ((StartUpMode ) & (X (! StartUpMode)))) -> ((! ((StartUpMode ) & (X (! StartUpMode)))) U defaultParamsLoaded))))) & (StartUpMode -> ((F ((StartUpMode ) & (X (! StartUpMode)))) -> ((! ((StartUpMode ) & (X (! StartUpMode)))) U defaultParamsLoaded))))",
            "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))",
            "ftFinBtwExpanded": "((LAST V ((! ((((! StartUpMode) & (! LAST)) & (X StartUpMode)) & (! LAST))) | (X (((! LAST) U ((StartUpMode & (! LAST)) & (X (! StartUpMode)))) -> ((! ((StartUpMode & (! LAST)) & (X (! StartUpMode)))) U defaultParamsLoaded))))) & (StartUpMode -> (((! LAST) U ((StartUpMode & (! LAST)) & (X (! StartUpMode)))) -> ((! ((StartUpMode & (! LAST)) & (X (! StartUpMode)))) U defaultParamsLoaded))))",
            "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre( not (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $post_condition_coco$) )))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => ( not (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $post_condition_coco$) )))))",
            "CoCoSpecCode": "((H((( not StartUpMode) and (YtoPre(StartUpMode))) => (YtoPre( not (SI( (StartUpMode and (FTP or (YtoPre( not StartUpMode)))), ( not defaultParamsLoaded) )))))) and ((SI( (StartUpMode and (FTP or (YtoPre( not StartUpMode)))), ( not (( not StartUpMode) and (YtoPre(StartUpMode)))) )) => ( not (SI( (StartUpMode and (FTP or (YtoPre( not StartUpMode)))), ( not defaultParamsLoaded) )))))",
            "component": "System"
        },
        "_id": "4bd6b8f0-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT45",
        "parent_reqid": "",
        "project": "Ventilator v0.5.1",
        "rationale": "Before monitoring a sudden drop in pressure above the inhale trigger sensitivity ITS, the controller shall wait for the trigger window (0.7 sec).",
        "comments": "Oisín, v0.5: Is this defining another different value for minExpiratoryTime/min exp time psv (CONT36_3)?",
        "fulltext": "when expirationPhaseStart System shall after 700 milliseconds satisfy monitorInhaleTrigger",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "null"
            },
            "condition": "regular",
            "timing": "after",
            "response": "satisfaction",
            "variables": [
                "expirationPhaseStart",
                "monitorInhaleTrigger"
            ],
            "qualifier_word": "when",
            "pre_condition": "(expirationPhaseStart)",
            "regular_condition": "(expirationPhaseStart)",
            "conditionTextRange": [
                0,
                24
            ],
            "component_name": "System",
            "componentTextRange": [
                26,
                31
            ],
            "duration": "700",
            "timingTextRange": [
                39,
                60
            ],
            "post_condition": "(monitorInhaleTrigger)",
            "responseTextRange": [
                62,
                89
            ],
            "diagramVariables": "TC = <b><i>(expirationPhaseStart)</i></b>,  n = <b><i>700</i></b>, Response = <b><i>(monitorInhaleTrigger)</i></b>.",
            "description": "ENFORCED: in the interval defined by the entire execution.\nTRIGGER: first point in the interval if <b><i>(expirationPhaseStart)</i></b> is true and any point in the interval where <b><i>(expirationPhaseStart)</i></b> becomes true (from false).\nREQUIRES: for every trigger, RES must be false at all time points with distance <=<b><i>700</i></b> from the trigger (i.e., trigger, trigger+1, ..., and trigger+<b><i>700</i></b>). Moreover, RES must hold at the point that is at distance <b><i>700</i></b>+1 from the trigger, that is, trigger+<b><i>700</i></b>+1, except if the end of the interval occurs earlier.",
            "diagram": "_media/user-interface/examples/svgDiagrams/null_regular_after_satisfaction.svg",
            "scope_mode_pt": "BAD_PT",
            "scope_mode_coco": "BAD_COCO",
            "scope_mode_ft": "BAD_FT",
            "regular_condition_unexp_pt": "expirationPhaseStart",
            "regular_condition_unexp_ft": "expirationPhaseStart",
            "regular_condition_SMV_pt": "expirationPhaseStart",
            "regular_condition_SMV_ft": "expirationPhaseStart",
            "regular_condition_coco_smv": "expirationPhaseStart",
            "regular_condition_coco": "expirationPhaseStart",
            "post_condition_unexp_pt": "monitorInhaleTrigger",
            "post_condition_unexp_ft": "monitorInhaleTrigger",
            "post_condition_SMV_pt": "monitorInhaleTrigger",
            "post_condition_SMV_ft": "monitorInhaleTrigger",
            "post_condition_coco_smv": "monitorInhaleTrigger",
            "post_condition_coco": "monitorInhaleTrigger",
            "ft_fetched": "((LAST V (((! $regular_condition_unexp_ft$) & ((! LAST) & (X $regular_condition_unexp_ft$))) -> (X (((G[<=$duration$] (! $post_condition_unexp_ft$)) | (LAST V (! $post_condition_unexp_ft$))) & ((F[<=$duration$+1] $post_condition_unexp_ft$) | (F[<$duration$+1] LAST)))))) & ($regular_condition_unexp_ft$ -> (((G[<=$duration$] (! $post_condition_unexp_ft$)) | (LAST V (! $post_condition_unexp_ft$))) & ((F[<=$duration$+1] $post_condition_unexp_ft$) | (F[<$duration$+1] LAST)))))",
            "ft": "((LAST V (((! expirationPhaseStart) & ((! LAST) & (X expirationPhaseStart))) -> (X (((G[<=700] (! monitorInhaleTrigger)) | (LAST V (! monitorInhaleTrigger))) & ((F[<=700+1] monitorInhaleTrigger) | (F[<700+1] LAST)))))) & (expirationPhaseStart -> (((G[<=700] (! monitorInhaleTrigger)) | (LAST V (! monitorInhaleTrigger))) & ((F[<=700+1] monitorInhaleTrigger) | (F[<700+1] LAST)))))",
            "pt_fetched": "((H ((O[<=$duration$] ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | FTP))) -> ((H (! $regular_condition_unexp_pt$)) | (! $post_condition_unexp_pt$)))) & (H ((O[=$duration$+1] (($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | FTP)) & (! $post_condition_unexp_pt$))) -> (O[<$duration$+1] (FTP | $post_condition_unexp_pt$)))))",
            "pt": "((H ((O[<=700] (expirationPhaseStart & ((Y (! expirationPhaseStart)) | FTP))) -> ((H (! expirationPhaseStart)) | (! monitorInhaleTrigger)))) & (H ((O[=700+1] ((expirationPhaseStart & ((Y (! expirationPhaseStart)) | FTP)) & (! monitorInhaleTrigger))) -> (O[<700+1] (FTP | monitorInhaleTrigger)))))",
            "ptExpanded_fetched": "((H ((O[<=$duration$] ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | (! (Y TRUE))))) -> ((H (! $regular_condition_SMV_pt$)) | (! $post_condition_SMV_pt$)))) & (H ((O[=$duration$+1] (($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | (! (Y TRUE)))) & (! $post_condition_SMV_pt$))) -> (O[<$duration$+1] ((! (Y TRUE)) | $post_condition_SMV_pt$)))))",
            "ptExpanded": "((H ((O[0,700] (expirationPhaseStart & ((Y (! expirationPhaseStart)) | (! (Y TRUE))))) -> ((H (! expirationPhaseStart)) | (! monitorInhaleTrigger)))) & (H ((O[701,701] ((expirationPhaseStart & ((Y (! expirationPhaseStart)) | (! (Y TRUE)))) & (! monitorInhaleTrigger))) -> (O[0,700] ((! (Y TRUE)) | monitorInhaleTrigger)))))",
            "ptFinBtwExpanded_fetched": "((H ((O[<=$duration$] ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | (! (Y TRUE))))) -> ((H (! $regular_condition_SMV_pt$)) | (! $post_condition_SMV_pt$)))) & (H ((O[=$duration$+1] (($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | (! (Y TRUE)))) & (! $post_condition_SMV_pt$))) -> (O[<$duration$+1] ((! (Y TRUE)) | $post_condition_SMV_pt$)))))",
            "ptFinBtwExpanded": "((H ((O[0,700] (expirationPhaseStart & ((Y (! expirationPhaseStart)) | (! (Y TRUE))))) -> ((H (! expirationPhaseStart)) | (! monitorInhaleTrigger)))) & (H ((O[701,701] ((expirationPhaseStart & ((Y (! expirationPhaseStart)) | (! (Y TRUE)))) & (! monitorInhaleTrigger))) -> (O[0,700] ((! (Y TRUE)) | monitorInhaleTrigger)))))",
            "ftExpanded_fetched": "((LAST V (((! $regular_condition_SMV_ft$) & ((! LAST) & (X $regular_condition_SMV_ft$))) -> (X (((G[<=$duration$] (! $post_condition_SMV_ft$)) | (LAST V (! $post_condition_SMV_ft$))) & ((F[<=$duration$+1] $post_condition_SMV_ft$) | (F[<$duration$+1] LAST)))))) & ($regular_condition_SMV_ft$ -> (((G[<=$duration$] (! $post_condition_SMV_ft$)) | (LAST V (! $post_condition_SMV_ft$))) & ((F[<=$duration$+1] $post_condition_SMV_ft$) | (F[<$duration$+1] LAST)))))",
            "ftExpanded": "((LAST V (((! expirationPhaseStart) & ((! LAST) & (X expirationPhaseStart))) -> (X (((G[0,700] (! monitorInhaleTrigger)) | (LAST V (! monitorInhaleTrigger))) & ((F[0,701] monitorInhaleTrigger) | (F[0,700] LAST)))))) & (expirationPhaseStart -> (((G[0,700] (! monitorInhaleTrigger)) | (LAST V (! monitorInhaleTrigger))) & ((F[0,701] monitorInhaleTrigger) | (F[0,700] LAST)))))",
            "ftInfAUExpanded_fetched": "((G (((! $regular_condition_SMV_ft$) & (X $regular_condition_SMV_ft$)) -> (X (((G[<=$duration$] (! $post_condition_SMV_ft$)) | (G (! $post_condition_SMV_ft$))) & (F[<=$duration$+1] $post_condition_SMV_ft$))))) & ($regular_condition_SMV_ft$ -> (((G[<=$duration$] (! $post_condition_SMV_ft$)) | (G (! $post_condition_SMV_ft$))) & (F[<=$duration$+1] $post_condition_SMV_ft$))))",
            "ftInfAUExpanded": "((G (((! expirationPhaseStart) & (X expirationPhaseStart)) -> (X (((G[0,700] (! monitorInhaleTrigger)) | (G (! monitorInhaleTrigger))) & (F[0,701] monitorInhaleTrigger))))) & (expirationPhaseStart -> (((G[0,700] (! monitorInhaleTrigger)) | (G (! monitorInhaleTrigger))) & (F[0,701] monitorInhaleTrigger))))",
            "ftInfBtwExpanded_fetched": "((G (((! $regular_condition_SMV_ft$) & (X $regular_condition_SMV_ft$)) -> (X (((G[<=$duration$] (! $post_condition_SMV_ft$)) | (G (! $post_condition_SMV_ft$))) & (F[<=$duration$+1] $post_condition_SMV_ft$))))) & ($regular_condition_SMV_ft$ -> (((G[<=$duration$] (! $post_condition_SMV_ft$)) | (G (! $post_condition_SMV_ft$))) & (F[<=$duration$+1] $post_condition_SMV_ft$))))",
            "ftInfBtwExpanded": "((G (((! expirationPhaseStart) & (X expirationPhaseStart)) -> (X (((G[0,700] (! monitorInhaleTrigger)) | (G (! monitorInhaleTrigger))) & (F[0,701] monitorInhaleTrigger))))) & (expirationPhaseStart -> (((G[0,700] (! monitorInhaleTrigger)) | (G (! monitorInhaleTrigger))) & (F[0,701] monitorInhaleTrigger))))",
            "ftFinBtwExpanded_fetched": "((LAST V (((! $regular_condition_SMV_ft$) & ((! LAST) & (X $regular_condition_SMV_ft$))) -> (X (((G[<=$duration$] (! $post_condition_SMV_ft$)) | (LAST V (! $post_condition_SMV_ft$))) & ((F[<=$duration$+1] $post_condition_SMV_ft$) | (F[<$duration$+1] LAST)))))) & ($regular_condition_SMV_ft$ -> (((G[<=$duration$] (! $post_condition_SMV_ft$)) | (LAST V (! $post_condition_SMV_ft$))) & ((F[<=$duration$+1] $post_condition_SMV_ft$) | (F[<$duration$+1] LAST)))))",
            "ftFinBtwExpanded": "((LAST V (((! expirationPhaseStart) & ((! LAST) & (X expirationPhaseStart))) -> (X (((G[0,700] (! monitorInhaleTrigger)) | (LAST V (! monitorInhaleTrigger))) & ((F[0,701] monitorInhaleTrigger) | (F[0,700] LAST)))))) & (expirationPhaseStart -> (((G[0,700] (! monitorInhaleTrigger)) | (LAST V (! monitorInhaleTrigger))) & ((F[0,701] monitorInhaleTrigger) | (F[0,700] LAST)))))",
            "CoCoSpecCode_fetched": "((H((OT($duration$,0,($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or FTP)))) => ((H( not $regular_condition_coco$)) or ( not $post_condition_coco$)))) and (H((OT($duration$+1,$duration$+1,(($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or FTP)) and ( not $post_condition_coco$)))) => (OT($duration$,0,(FTP or $post_condition_coco$))))))",
            "CoCoSpecCode": "((H((OT(700,0,(expirationPhaseStart and ((YtoPre( not expirationPhaseStart)) or FTP)))) => ((H( not expirationPhaseStart)) or ( not monitorInhaleTrigger)))) and (H((OT(700+1,700+1,((expirationPhaseStart and ((YtoPre( not expirationPhaseStart)) or FTP)) and ( not monitorInhaleTrigger)))) => (OT(700,0,(FTP or monitorInhaleTrigger))))))",
            "component": "System"
        },
        "_id": "4bd7ca60-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT4",
        "parent_reqid": "FUN6",
        "project": "Ventilator v0.5.1",
        "rationale": "CONT.4: The transition from Self-Test Mode to VentilationOff Mode shall occur:\n(That's genuinely the whole requirement)\nCONT.4.1: When the self-test procedure has successfully been completed\nCONT.4.2: When the GUI asks for resuming ventilation",
        "comments": "Oisín: I combined these into one because I don't know what else to do with them. Also decided to just use StandbyMode instead of VentilationOff in this one. I think this should be an OR in the condition but not 100% confident on that.",
        "fulltext": "in SelfTestMode if selfTestPassed | GUIResumeRequest System shall satisfy StandbyMode",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "in"
            },
            "condition": "regular",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "SelfTestMode",
                "selfTestPassed",
                "GUIResumeRequest",
                "StandbyMode"
            ],
            "scope_mode": "SelfTestMode",
            "scopeTextRange": [
                0,
                14
            ],
            "qualifier_word": "if",
            "pre_condition": "(selfTestPassed | GUIResumeRequest)",
            "regular_condition": "(selfTestPassed | GUIResumeRequest)",
            "conditionTextRange": [
                16,
                51
            ],
            "component_name": "System",
            "componentTextRange": [
                53,
                58
            ],
            "post_condition": "(StandbyMode)",
            "responseTextRange": [
                66,
                84
            ],
            "diagramVariables": "M = <b><i>SelfTestMode</i></b>,, TC = <b><i>(selfTestPassed | GUIResumeRequest)</i></b>, Response = <b><i>(StandbyMode)</i></b>.",
            "description": "ENFORCED: in every interval where <b><i>SelfTestMode</i></b> holds.\nTRIGGER: first point in the interval if <b><i>(selfTestPassed | GUIResumeRequest)</i></b> is true and any point in the interval where <b><i>(selfTestPassed | GUIResumeRequest)</i></b> becomes true (from false).\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/in_regular_null_satisfaction.svg",
            "scope_mode_pt": "SelfTestMode",
            "scope_mode_coco": "SelfTestMode",
            "scope_mode_ft": "SelfTestMode",
            "regular_condition_unexp_pt": "(selfTestPassed | GUIResumeRequest)",
            "regular_condition_unexp_ft": "(selfTestPassed | GUIResumeRequest)",
            "regular_condition_SMV_pt": "(selfTestPassed | GUIResumeRequest)",
            "regular_condition_SMV_ft": "(selfTestPassed | GUIResumeRequest)",
            "regular_condition_coco_smv": "(selfTestPassed | GUIResumeRequest)",
            "regular_condition_coco": "(selfTestPassed or GUIResumeRequest)",
            "post_condition_unexp_pt": "StandbyMode",
            "post_condition_unexp_ft": "StandbyMode",
            "post_condition_SMV_pt": "StandbyMode",
            "post_condition_SMV_ft": "StandbyMode",
            "post_condition_coco_smv": "StandbyMode",
            "post_condition_coco": "StandbyMode",
            "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))))) & ($scope_mode_ft$ -> (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))))",
            "ft": "((LAST V ((! (Fin_SelfTestMode & (! LAST))) | (X (((Lin_SelfTestMode | LAST) V (((! (selfTestPassed | GUIResumeRequest)) & ((! LAST) & ((X (selfTestPassed | GUIResumeRequest)) & (! (Lin_SelfTestMode | LAST))))) -> ((X ((! (Lin_SelfTestMode | LAST)) U StandbyMode)) & (! (Lin_SelfTestMode | LAST))))) & ((selfTestPassed | GUIResumeRequest) -> ((! (Lin_SelfTestMode | LAST)) U StandbyMode)))))) & (SelfTestMode -> (((Lin_SelfTestMode | LAST) V (((! (selfTestPassed | GUIResumeRequest)) & ((! LAST) & ((X (selfTestPassed | GUIResumeRequest)) & (! (Lin_SelfTestMode | LAST))))) -> ((X ((! (Lin_SelfTestMode | LAST)) U StandbyMode)) & (! (Lin_SelfTestMode | LAST))))) & ((selfTestPassed | GUIResumeRequest) -> ((! (Lin_SelfTestMode | LAST)) U StandbyMode)))))",
            "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))))))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))))))))",
            "pt": "((H (Lin_SelfTestMode -> (Y (((! (selfTestPassed | GUIResumeRequest)) S ((! (selfTestPassed | GUIResumeRequest)) & Fin_SelfTestMode)) | (! ((! StandbyMode) S ((! StandbyMode) & ((selfTestPassed | GUIResumeRequest) & ((Y (! (selfTestPassed | GUIResumeRequest))) | Fin_SelfTestMode))))))))) & (((! Lin_SelfTestMode) S ((! Lin_SelfTestMode) & Fin_SelfTestMode)) -> (((! (selfTestPassed | GUIResumeRequest)) S ((! (selfTestPassed | GUIResumeRequest)) & Fin_SelfTestMode)) | (! ((! StandbyMode) S ((! StandbyMode) & ((selfTestPassed | GUIResumeRequest) & ((Y (! (selfTestPassed | GUIResumeRequest))) | Fin_SelfTestMode))))))))",
            "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))))",
            "ptExpanded": "((H (((! SelfTestMode) & (Y SelfTestMode)) -> (Y (((! (selfTestPassed | GUIResumeRequest)) S ((! (selfTestPassed | GUIResumeRequest)) & (SelfTestMode & (Z (! SelfTestMode))))) | (! ((! StandbyMode) S ((! StandbyMode) & ((selfTestPassed | GUIResumeRequest) & ((Y (! (selfTestPassed | GUIResumeRequest))) | (SelfTestMode & (Z (! SelfTestMode)))))))))))) & (((! ((! SelfTestMode) & (Y SelfTestMode))) S ((! ((! SelfTestMode) & (Y SelfTestMode))) & (SelfTestMode & (Z (! SelfTestMode))))) -> (((! (selfTestPassed | GUIResumeRequest)) S ((! (selfTestPassed | GUIResumeRequest)) & (SelfTestMode & (Z (! SelfTestMode))))) | (! ((! StandbyMode) S ((! StandbyMode) & ((selfTestPassed | GUIResumeRequest) & ((Y (! (selfTestPassed | GUIResumeRequest))) | (SelfTestMode & (Z (! SelfTestMode)))))))))))",
            "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))))))",
            "ptFinBtwExpanded": "(H (((! SelfTestMode) & (Y SelfTestMode)) -> (Y (((! (selfTestPassed | GUIResumeRequest)) S ((! (selfTestPassed | GUIResumeRequest)) & (SelfTestMode & ((! (Y TRUE)) | (Y (! SelfTestMode)))))) | (! ((! StandbyMode) S ((! StandbyMode) & ((selfTestPassed | GUIResumeRequest) & ((Y (! (selfTestPassed | GUIResumeRequest))) | (SelfTestMode & ((! (Y TRUE)) | (Y (! SelfTestMode)))))))))))))",
            "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))))",
            "ftExpanded": "((LAST V ((! ((((! SelfTestMode) & (! LAST)) & (X SelfTestMode)) & (! LAST))) | (X (((((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST) V (((! (selfTestPassed | GUIResumeRequest)) & ((! LAST) & ((X (selfTestPassed | GUIResumeRequest)) & (! (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST))))) -> ((X ((! (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST)) U StandbyMode)) & (! (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST))))) & ((selfTestPassed | GUIResumeRequest) -> ((! (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST)) U StandbyMode)))))) & (SelfTestMode -> (((((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST) V (((! (selfTestPassed | GUIResumeRequest)) & ((! LAST) & ((X (selfTestPassed | GUIResumeRequest)) & (! (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST))))) -> ((X ((! (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST)) U StandbyMode)) & (! (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST))))) & ((selfTestPassed | GUIResumeRequest) -> ((! (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST)) U StandbyMode)))))",
            "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))))",
            "ftInfAUExpanded": "((G ((! (((! SelfTestMode) ) & (X SelfTestMode))) | (X ((((SelfTestMode ) & (X (! SelfTestMode))) V (((! (selfTestPassed | GUIResumeRequest)) & ((X (selfTestPassed | GUIResumeRequest)) & (! ((SelfTestMode ) & (X (! SelfTestMode)))))) -> ((X ((! ((SelfTestMode ) & (X (! SelfTestMode)))) U StandbyMode)) & (! ((SelfTestMode ) & (X (! SelfTestMode))))))) & ((selfTestPassed | GUIResumeRequest) -> ((! ((SelfTestMode ) & (X (! SelfTestMode)))) U StandbyMode)))))) & (SelfTestMode -> ((((SelfTestMode ) & (X (! SelfTestMode))) V (((! (selfTestPassed | GUIResumeRequest)) & ((X (selfTestPassed | GUIResumeRequest)) & (! ((SelfTestMode ) & (X (! SelfTestMode)))))) -> ((X ((! ((SelfTestMode ) & (X (! SelfTestMode)))) U StandbyMode)) & (! ((SelfTestMode ) & (X (! SelfTestMode))))))) & ((selfTestPassed | GUIResumeRequest) -> ((! ((SelfTestMode ) & (X (! SelfTestMode)))) U StandbyMode)))))",
            "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))",
            "ftInfBtwExpanded": "((G ((! (((! SelfTestMode) ) & (X SelfTestMode))) | (X ((F ((SelfTestMode ) & (X (! SelfTestMode)))) -> ((((SelfTestMode ) & (X (! SelfTestMode))) V (((! (selfTestPassed | GUIResumeRequest)) & ((X (selfTestPassed | GUIResumeRequest)) & (! ((SelfTestMode ) & (X (! SelfTestMode)))))) -> ((X ((! ((SelfTestMode ) & (X (! SelfTestMode)))) U StandbyMode)) & (! ((SelfTestMode ) & (X (! SelfTestMode))))))) & ((selfTestPassed | GUIResumeRequest) -> ((! ((SelfTestMode ) & (X (! SelfTestMode)))) U StandbyMode))))))) & (SelfTestMode -> ((F ((SelfTestMode ) & (X (! SelfTestMode)))) -> ((((SelfTestMode ) & (X (! SelfTestMode))) V (((! (selfTestPassed | GUIResumeRequest)) & ((X (selfTestPassed | GUIResumeRequest)) & (! ((SelfTestMode ) & (X (! SelfTestMode)))))) -> ((X ((! ((SelfTestMode ) & (X (! SelfTestMode)))) U StandbyMode)) & (! ((SelfTestMode ) & (X (! SelfTestMode))))))) & ((selfTestPassed | GUIResumeRequest) -> ((! ((SelfTestMode ) & (X (! SelfTestMode)))) U StandbyMode))))))",
            "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))",
            "ftFinBtwExpanded": "((LAST V ((! ((((! SelfTestMode) & (! LAST)) & (X SelfTestMode)) & (! LAST))) | (X (((! LAST) U ((SelfTestMode & (! LAST)) & (X (! SelfTestMode)))) -> ((((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) V (((! (selfTestPassed | GUIResumeRequest)) & ((! LAST) & ((X (selfTestPassed | GUIResumeRequest)) & (! ((SelfTestMode & (! LAST)) & (X (! SelfTestMode))))))) -> ((X ((! ((SelfTestMode & (! LAST)) & (X (! SelfTestMode)))) U StandbyMode)) & (! ((SelfTestMode & (! LAST)) & (X (! SelfTestMode))))))) & ((selfTestPassed | GUIResumeRequest) -> ((! ((SelfTestMode & (! LAST)) & (X (! SelfTestMode)))) U StandbyMode))))))) & (SelfTestMode -> (((! LAST) U ((SelfTestMode & (! LAST)) & (X (! SelfTestMode)))) -> ((((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) V (((! (selfTestPassed | GUIResumeRequest)) & ((! LAST) & ((X (selfTestPassed | GUIResumeRequest)) & (! ((SelfTestMode & (! LAST)) & (X (! SelfTestMode))))))) -> ((X ((! ((SelfTestMode & (! LAST)) & (X (! SelfTestMode)))) U StandbyMode)) & (! ((SelfTestMode & (! LAST)) & (X (! SelfTestMode))))))) & ((selfTestPassed | GUIResumeRequest) -> ((! ((SelfTestMode & (! LAST)) & (X (! SelfTestMode)))) U StandbyMode))))))",
            "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or ( not (SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))), ( not $post_condition_coco$) ))))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or ( not (SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))), ( not $post_condition_coco$) ))))))",
            "CoCoSpecCode": "((H((( not SelfTestMode) and (YtoPre(SelfTestMode))) => (YtoPre((SI( (SelfTestMode and (FTP or (YtoPre( not SelfTestMode)))), ( not (selfTestPassed or GUIResumeRequest)) )) or ( not (SI( ((selfTestPassed or GUIResumeRequest) and ((YtoPre( not (selfTestPassed or GUIResumeRequest))) or (SelfTestMode and (FTP or (YtoPre( not SelfTestMode)))))), ( not StandbyMode) ))))))) and ((SI( (SelfTestMode and (FTP or (YtoPre( not SelfTestMode)))), ( not (( not SelfTestMode) and (YtoPre(SelfTestMode)))) )) => ((SI( (SelfTestMode and (FTP or (YtoPre( not SelfTestMode)))), ( not (selfTestPassed or GUIResumeRequest)) )) or ( not (SI( ((selfTestPassed or GUIResumeRequest) and ((YtoPre( not (selfTestPassed or GUIResumeRequest))) or (SelfTestMode and (FTP or (YtoPre( not SelfTestMode)))))), ( not StandbyMode) ))))))",
            "component": "System"
        },
        "_id": "4bd8b4c0-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT1_2",
        "parent_reqid": "FUN6",
        "project": "Ventilator v0.5.1",
        "rationale": "Self-Test Mode: in the Self Test mode the controller allows the GUI to do all the operations necessary to perform the self-test.",
        "comments": "Oisín: This is effectively a GUI requirement, we need to have some concept of the GUI doing things to be able to model it.",
        "fulltext": "",
        "semantics": {},
        "_id": "4bd97810-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT3",
        "parent_reqid": "FUN5",
        "project": "Ventilator v0.5.1",
        "rationale": "The transition from Start-up Mode to Self test Mode shall occur once the configurations have been loaded and the internal checking is terminated.\nRationale: At this point, the monitoring module is able to carry out the assigned functionality",
        "comments": "Oisín: This requirement suffers a bit from us just having \"initDone\" rather than variables for each aspect of the initial configuration",
        "fulltext": "in StartUpMode when initDone System shall satisfy SelfTestMode",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "in"
            },
            "condition": "regular",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "StartUpMode",
                "initDone",
                "SelfTestMode"
            ],
            "scope_mode": "StartUpMode",
            "scopeTextRange": [
                0,
                13
            ],
            "qualifier_word": "when",
            "pre_condition": "(initDone)",
            "regular_condition": "(initDone)",
            "conditionTextRange": [
                15,
                27
            ],
            "component_name": "System",
            "componentTextRange": [
                29,
                34
            ],
            "post_condition": "(SelfTestMode)",
            "responseTextRange": [
                42,
                61
            ],
            "diagramVariables": "M = <b><i>StartUpMode</i></b>,, TC = <b><i>(initDone)</i></b>, Response = <b><i>(SelfTestMode)</i></b>.",
            "description": "ENFORCED: in every interval where <b><i>StartUpMode</i></b> holds.\nTRIGGER: first point in the interval if <b><i>(initDone)</i></b> is true and any point in the interval where <b><i>(initDone)</i></b> becomes true (from false).\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/in_regular_null_satisfaction.svg",
            "scope_mode_pt": "StartUpMode",
            "scope_mode_coco": "StartUpMode",
            "scope_mode_ft": "StartUpMode",
            "regular_condition_unexp_pt": "initDone",
            "regular_condition_unexp_ft": "initDone",
            "regular_condition_SMV_pt": "initDone",
            "regular_condition_SMV_ft": "initDone",
            "regular_condition_coco_smv": "initDone",
            "regular_condition_coco": "initDone",
            "post_condition_unexp_pt": "SelfTestMode",
            "post_condition_unexp_ft": "SelfTestMode",
            "post_condition_SMV_pt": "SelfTestMode",
            "post_condition_SMV_ft": "SelfTestMode",
            "post_condition_coco_smv": "SelfTestMode",
            "post_condition_coco": "SelfTestMode",
            "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))))) & ($scope_mode_ft$ -> (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))))",
            "ft": "((LAST V ((! (Fin_StartUpMode & (! LAST))) | (X (((Lin_StartUpMode | LAST) V (((! initDone) & ((! LAST) & ((X initDone) & (! (Lin_StartUpMode | LAST))))) -> ((X ((! (Lin_StartUpMode | LAST)) U SelfTestMode)) & (! (Lin_StartUpMode | LAST))))) & (initDone -> ((! (Lin_StartUpMode | LAST)) U SelfTestMode)))))) & (StartUpMode -> (((Lin_StartUpMode | LAST) V (((! initDone) & ((! LAST) & ((X initDone) & (! (Lin_StartUpMode | LAST))))) -> ((X ((! (Lin_StartUpMode | LAST)) U SelfTestMode)) & (! (Lin_StartUpMode | LAST))))) & (initDone -> ((! (Lin_StartUpMode | LAST)) U SelfTestMode)))))",
            "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))))))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))))))))",
            "pt": "((H (Lin_StartUpMode -> (Y (((! initDone) S ((! initDone) & Fin_StartUpMode)) | (! ((! SelfTestMode) S ((! SelfTestMode) & (initDone & ((Y (! initDone)) | Fin_StartUpMode))))))))) & (((! Lin_StartUpMode) S ((! Lin_StartUpMode) & Fin_StartUpMode)) -> (((! initDone) S ((! initDone) & Fin_StartUpMode)) | (! ((! SelfTestMode) S ((! SelfTestMode) & (initDone & ((Y (! initDone)) | Fin_StartUpMode))))))))",
            "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))))",
            "ptExpanded": "((H (((! StartUpMode) & (Y StartUpMode)) -> (Y (((! initDone) S ((! initDone) & (StartUpMode & (Z (! StartUpMode))))) | (! ((! SelfTestMode) S ((! SelfTestMode) & (initDone & ((Y (! initDone)) | (StartUpMode & (Z (! StartUpMode)))))))))))) & (((! ((! StartUpMode) & (Y StartUpMode))) S ((! ((! StartUpMode) & (Y StartUpMode))) & (StartUpMode & (Z (! StartUpMode))))) -> (((! initDone) S ((! initDone) & (StartUpMode & (Z (! StartUpMode))))) | (! ((! SelfTestMode) S ((! SelfTestMode) & (initDone & ((Y (! initDone)) | (StartUpMode & (Z (! StartUpMode)))))))))))",
            "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))))))",
            "ptFinBtwExpanded": "(H (((! StartUpMode) & (Y StartUpMode)) -> (Y (((! initDone) S ((! initDone) & (StartUpMode & ((! (Y TRUE)) | (Y (! StartUpMode)))))) | (! ((! SelfTestMode) S ((! SelfTestMode) & (initDone & ((Y (! initDone)) | (StartUpMode & ((! (Y TRUE)) | (Y (! StartUpMode)))))))))))))",
            "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))))",
            "ftExpanded": "((LAST V ((! ((((! StartUpMode) & (! LAST)) & (X StartUpMode)) & (! LAST))) | (X (((((StartUpMode & (! LAST)) & (X (! StartUpMode))) | LAST) V (((! initDone) & ((! LAST) & ((X initDone) & (! (((StartUpMode & (! LAST)) & (X (! StartUpMode))) | LAST))))) -> ((X ((! (((StartUpMode & (! LAST)) & (X (! StartUpMode))) | LAST)) U SelfTestMode)) & (! (((StartUpMode & (! LAST)) & (X (! StartUpMode))) | LAST))))) & (initDone -> ((! (((StartUpMode & (! LAST)) & (X (! StartUpMode))) | LAST)) U SelfTestMode)))))) & (StartUpMode -> (((((StartUpMode & (! LAST)) & (X (! StartUpMode))) | LAST) V (((! initDone) & ((! LAST) & ((X initDone) & (! (((StartUpMode & (! LAST)) & (X (! StartUpMode))) | LAST))))) -> ((X ((! (((StartUpMode & (! LAST)) & (X (! StartUpMode))) | LAST)) U SelfTestMode)) & (! (((StartUpMode & (! LAST)) & (X (! StartUpMode))) | LAST))))) & (initDone -> ((! (((StartUpMode & (! LAST)) & (X (! StartUpMode))) | LAST)) U SelfTestMode)))))",
            "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))))",
            "ftInfAUExpanded": "((G ((! (((! StartUpMode) ) & (X StartUpMode))) | (X ((((StartUpMode ) & (X (! StartUpMode))) V (((! initDone) & ((X initDone) & (! ((StartUpMode ) & (X (! StartUpMode)))))) -> ((X ((! ((StartUpMode ) & (X (! StartUpMode)))) U SelfTestMode)) & (! ((StartUpMode ) & (X (! StartUpMode))))))) & (initDone -> ((! ((StartUpMode ) & (X (! StartUpMode)))) U SelfTestMode)))))) & (StartUpMode -> ((((StartUpMode ) & (X (! StartUpMode))) V (((! initDone) & ((X initDone) & (! ((StartUpMode ) & (X (! StartUpMode)))))) -> ((X ((! ((StartUpMode ) & (X (! StartUpMode)))) U SelfTestMode)) & (! ((StartUpMode ) & (X (! StartUpMode))))))) & (initDone -> ((! ((StartUpMode ) & (X (! StartUpMode)))) U SelfTestMode)))))",
            "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))",
            "ftInfBtwExpanded": "((G ((! (((! StartUpMode) ) & (X StartUpMode))) | (X ((F ((StartUpMode ) & (X (! StartUpMode)))) -> ((((StartUpMode ) & (X (! StartUpMode))) V (((! initDone) & ((X initDone) & (! ((StartUpMode ) & (X (! StartUpMode)))))) -> ((X ((! ((StartUpMode ) & (X (! StartUpMode)))) U SelfTestMode)) & (! ((StartUpMode ) & (X (! StartUpMode))))))) & (initDone -> ((! ((StartUpMode ) & (X (! StartUpMode)))) U SelfTestMode))))))) & (StartUpMode -> ((F ((StartUpMode ) & (X (! StartUpMode)))) -> ((((StartUpMode ) & (X (! StartUpMode))) V (((! initDone) & ((X initDone) & (! ((StartUpMode ) & (X (! StartUpMode)))))) -> ((X ((! ((StartUpMode ) & (X (! StartUpMode)))) U SelfTestMode)) & (! ((StartUpMode ) & (X (! StartUpMode))))))) & (initDone -> ((! ((StartUpMode ) & (X (! StartUpMode)))) U SelfTestMode))))))",
            "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))",
            "ftFinBtwExpanded": "((LAST V ((! ((((! StartUpMode) & (! LAST)) & (X StartUpMode)) & (! LAST))) | (X (((! LAST) U ((StartUpMode & (! LAST)) & (X (! StartUpMode)))) -> ((((StartUpMode & (! LAST)) & (X (! StartUpMode))) V (((! initDone) & ((! LAST) & ((X initDone) & (! ((StartUpMode & (! LAST)) & (X (! StartUpMode))))))) -> ((X ((! ((StartUpMode & (! LAST)) & (X (! StartUpMode)))) U SelfTestMode)) & (! ((StartUpMode & (! LAST)) & (X (! StartUpMode))))))) & (initDone -> ((! ((StartUpMode & (! LAST)) & (X (! StartUpMode)))) U SelfTestMode))))))) & (StartUpMode -> (((! LAST) U ((StartUpMode & (! LAST)) & (X (! StartUpMode)))) -> ((((StartUpMode & (! LAST)) & (X (! StartUpMode))) V (((! initDone) & ((! LAST) & ((X initDone) & (! ((StartUpMode & (! LAST)) & (X (! StartUpMode))))))) -> ((X ((! ((StartUpMode & (! LAST)) & (X (! StartUpMode)))) U SelfTestMode)) & (! ((StartUpMode & (! LAST)) & (X (! StartUpMode))))))) & (initDone -> ((! ((StartUpMode & (! LAST)) & (X (! StartUpMode)))) U SelfTestMode))))))",
            "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or ( not (SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))), ( not $post_condition_coco$) ))))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or ( not (SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))), ( not $post_condition_coco$) ))))))",
            "CoCoSpecCode": "((H((( not StartUpMode) and (YtoPre(StartUpMode))) => (YtoPre((SI( (StartUpMode and (FTP or (YtoPre( not StartUpMode)))), ( not initDone) )) or ( not (SI( (initDone and ((YtoPre( not initDone)) or (StartUpMode and (FTP or (YtoPre( not StartUpMode)))))), ( not SelfTestMode) ))))))) and ((SI( (StartUpMode and (FTP or (YtoPre( not StartUpMode)))), ( not (( not StartUpMode) and (YtoPre(StartUpMode)))) )) => ((SI( (StartUpMode and (FTP or (YtoPre( not StartUpMode)))), ( not initDone) )) or ( not (SI( (initDone and ((YtoPre( not initDone)) or (StartUpMode and (FTP or (YtoPre( not StartUpMode)))))), ( not SelfTestMode) ))))))",
            "component": "System"
        },
        "_id": "4bda6270-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT35",
        "parent_reqid": "",
        "project": "Ventilator v0.5.1",
        "rationale": "At the end of an inspiration phase if no inspiration pause is required and the Recruitment Maneuver (RM) is set by the GUI, a Recruitment Maneuver shall start (see CONT.43).",
        "comments": "Oisín, v0.5: Duplicate of CONT24 for PSVMode. This one doesn't have a fun parent because, for some reason, FUN22 specifies PCVMode for the Recruitment Maneuver and there isn't an equivalent for PSV.",
        "fulltext": "while PSVMode & RMButton when inspiratoryPhaseEnd System shall satisfy RM",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "in"
            },
            "condition": "regular",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "PSVMode",
                "RMButton",
                "inspiratoryPhaseEnd",
                "RM"
            ],
            "scope_mode": "(PSVMode & RMButton)",
            "scopeTextRange": [
                0,
                23
            ],
            "qualifier_word": "when",
            "pre_condition": "(inspiratoryPhaseEnd)",
            "regular_condition": "(inspiratoryPhaseEnd)",
            "conditionTextRange": [
                25,
                48
            ],
            "component_name": "System",
            "componentTextRange": [
                50,
                55
            ],
            "post_condition": "(RM)",
            "responseTextRange": [
                63,
                72
            ],
            "diagramVariables": "M = <b><i>(PSVMode & RMButton)</i></b>,, TC = <b><i>(inspiratoryPhaseEnd)</i></b>, Response = <b><i>(RM)</i></b>.",
            "description": "ENFORCED: in every interval where <b><i>(PSVMode & RMButton)</i></b> holds.\nTRIGGER: first point in the interval if <b><i>(inspiratoryPhaseEnd)</i></b> is true and any point in the interval where <b><i>(inspiratoryPhaseEnd)</i></b> becomes true (from false).\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/in_regular_null_satisfaction.svg",
            "scope_mode_pt": "(PSVMode & RMButton)",
            "scope_mode_coco": "(PSVMode and RMButton)",
            "scope_mode_ft": "(PSVMode & RMButton)",
            "regular_condition_unexp_pt": "inspiratoryPhaseEnd",
            "regular_condition_unexp_ft": "inspiratoryPhaseEnd",
            "regular_condition_SMV_pt": "inspiratoryPhaseEnd",
            "regular_condition_SMV_ft": "inspiratoryPhaseEnd",
            "regular_condition_coco_smv": "inspiratoryPhaseEnd",
            "regular_condition_coco": "inspiratoryPhaseEnd",
            "post_condition_unexp_pt": "RM",
            "post_condition_unexp_ft": "RM",
            "post_condition_SMV_pt": "RM",
            "post_condition_SMV_ft": "RM",
            "post_condition_coco_smv": "RM",
            "post_condition_coco": "RM",
            "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))))) & ($scope_mode_ft$ -> (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))))",
            "ft": "((LAST V ((! (Fin_(PSVMode & RMButton) & (! LAST))) | (X (((Lin_(PSVMode & RMButton) | LAST) V (((! inspiratoryPhaseEnd) & ((! LAST) & ((X inspiratoryPhaseEnd) & (! (Lin_(PSVMode & RMButton) | LAST))))) -> ((X ((! (Lin_(PSVMode & RMButton) | LAST)) U RM)) & (! (Lin_(PSVMode & RMButton) | LAST))))) & (inspiratoryPhaseEnd -> ((! (Lin_(PSVMode & RMButton) | LAST)) U RM)))))) & ((PSVMode & RMButton) -> (((Lin_(PSVMode & RMButton) | LAST) V (((! inspiratoryPhaseEnd) & ((! LAST) & ((X inspiratoryPhaseEnd) & (! (Lin_(PSVMode & RMButton) | LAST))))) -> ((X ((! (Lin_(PSVMode & RMButton) | LAST)) U RM)) & (! (Lin_(PSVMode & RMButton) | LAST))))) & (inspiratoryPhaseEnd -> ((! (Lin_(PSVMode & RMButton) | LAST)) U RM)))))",
            "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))))))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))))))))",
            "pt": "((H (Lin_(PSVMode & RMButton) -> (Y (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & Fin_(PSVMode & RMButton))) | (! ((! RM) S ((! RM) & (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | Fin_(PSVMode & RMButton)))))))))) & (((! Lin_(PSVMode & RMButton)) S ((! Lin_(PSVMode & RMButton)) & Fin_(PSVMode & RMButton))) -> (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & Fin_(PSVMode & RMButton))) | (! ((! RM) S ((! RM) & (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | Fin_(PSVMode & RMButton)))))))))",
            "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))))",
            "ptExpanded": "((H (((! (PSVMode & RMButton)) & (Y (PSVMode & RMButton))) -> (Y (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & ((PSVMode & RMButton) & (Z (! (PSVMode & RMButton)))))) | (! ((! RM) S ((! RM) & (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | ((PSVMode & RMButton) & (Z (! (PSVMode & RMButton))))))))))))) & (((! ((! (PSVMode & RMButton)) & (Y (PSVMode & RMButton)))) S ((! ((! (PSVMode & RMButton)) & (Y (PSVMode & RMButton)))) & ((PSVMode & RMButton) & (Z (! (PSVMode & RMButton)))))) -> (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & ((PSVMode & RMButton) & (Z (! (PSVMode & RMButton)))))) | (! ((! RM) S ((! RM) & (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | ((PSVMode & RMButton) & (Z (! (PSVMode & RMButton))))))))))))",
            "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))))))",
            "ptFinBtwExpanded": "(H (((! (PSVMode & RMButton)) & (Y (PSVMode & RMButton))) -> (Y (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & ((PSVMode & RMButton) & ((! (Y TRUE)) | (Y (! (PSVMode & RMButton))))))) | (! ((! RM) S ((! RM) & (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | ((PSVMode & RMButton) & ((! (Y TRUE)) | (Y (! (PSVMode & RMButton))))))))))))))",
            "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))))",
            "ftExpanded": "((LAST V ((! ((((! (PSVMode & RMButton)) & (! LAST)) & (X (PSVMode & RMButton))) & (! LAST))) | (X ((((((PSVMode & RMButton) & (! LAST)) & (X (! (PSVMode & RMButton)))) | LAST) V (((! inspiratoryPhaseEnd) & ((! LAST) & ((X inspiratoryPhaseEnd) & (! ((((PSVMode & RMButton) & (! LAST)) & (X (! (PSVMode & RMButton)))) | LAST))))) -> ((X ((! ((((PSVMode & RMButton) & (! LAST)) & (X (! (PSVMode & RMButton)))) | LAST)) U RM)) & (! ((((PSVMode & RMButton) & (! LAST)) & (X (! (PSVMode & RMButton)))) | LAST))))) & (inspiratoryPhaseEnd -> ((! ((((PSVMode & RMButton) & (! LAST)) & (X (! (PSVMode & RMButton)))) | LAST)) U RM)))))) & ((PSVMode & RMButton) -> ((((((PSVMode & RMButton) & (! LAST)) & (X (! (PSVMode & RMButton)))) | LAST) V (((! inspiratoryPhaseEnd) & ((! LAST) & ((X inspiratoryPhaseEnd) & (! ((((PSVMode & RMButton) & (! LAST)) & (X (! (PSVMode & RMButton)))) | LAST))))) -> ((X ((! ((((PSVMode & RMButton) & (! LAST)) & (X (! (PSVMode & RMButton)))) | LAST)) U RM)) & (! ((((PSVMode & RMButton) & (! LAST)) & (X (! (PSVMode & RMButton)))) | LAST))))) & (inspiratoryPhaseEnd -> ((! ((((PSVMode & RMButton) & (! LAST)) & (X (! (PSVMode & RMButton)))) | LAST)) U RM)))))",
            "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))))",
            "ftInfAUExpanded": "((G ((! (((! (PSVMode & RMButton)) ) & (X (PSVMode & RMButton)))) | (X (((((PSVMode & RMButton) ) & (X (! (PSVMode & RMButton)))) V (((! inspiratoryPhaseEnd) & ((X inspiratoryPhaseEnd) & (! (((PSVMode & RMButton) ) & (X (! (PSVMode & RMButton))))))) -> ((X ((! (((PSVMode & RMButton) ) & (X (! (PSVMode & RMButton))))) U RM)) & (! (((PSVMode & RMButton) ) & (X (! (PSVMode & RMButton)))))))) & (inspiratoryPhaseEnd -> ((! (((PSVMode & RMButton) ) & (X (! (PSVMode & RMButton))))) U RM)))))) & ((PSVMode & RMButton) -> (((((PSVMode & RMButton) ) & (X (! (PSVMode & RMButton)))) V (((! inspiratoryPhaseEnd) & ((X inspiratoryPhaseEnd) & (! (((PSVMode & RMButton) ) & (X (! (PSVMode & RMButton))))))) -> ((X ((! (((PSVMode & RMButton) ) & (X (! (PSVMode & RMButton))))) U RM)) & (! (((PSVMode & RMButton) ) & (X (! (PSVMode & RMButton)))))))) & (inspiratoryPhaseEnd -> ((! (((PSVMode & RMButton) ) & (X (! (PSVMode & RMButton))))) U RM)))))",
            "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))",
            "ftInfBtwExpanded": "((G ((! (((! (PSVMode & RMButton)) ) & (X (PSVMode & RMButton)))) | (X ((F (((PSVMode & RMButton) ) & (X (! (PSVMode & RMButton))))) -> (((((PSVMode & RMButton) ) & (X (! (PSVMode & RMButton)))) V (((! inspiratoryPhaseEnd) & ((X inspiratoryPhaseEnd) & (! (((PSVMode & RMButton) ) & (X (! (PSVMode & RMButton))))))) -> ((X ((! (((PSVMode & RMButton) ) & (X (! (PSVMode & RMButton))))) U RM)) & (! (((PSVMode & RMButton) ) & (X (! (PSVMode & RMButton)))))))) & (inspiratoryPhaseEnd -> ((! (((PSVMode & RMButton) ) & (X (! (PSVMode & RMButton))))) U RM))))))) & ((PSVMode & RMButton) -> ((F (((PSVMode & RMButton) ) & (X (! (PSVMode & RMButton))))) -> (((((PSVMode & RMButton) ) & (X (! (PSVMode & RMButton)))) V (((! inspiratoryPhaseEnd) & ((X inspiratoryPhaseEnd) & (! (((PSVMode & RMButton) ) & (X (! (PSVMode & RMButton))))))) -> ((X ((! (((PSVMode & RMButton) ) & (X (! (PSVMode & RMButton))))) U RM)) & (! (((PSVMode & RMButton) ) & (X (! (PSVMode & RMButton)))))))) & (inspiratoryPhaseEnd -> ((! (((PSVMode & RMButton) ) & (X (! (PSVMode & RMButton))))) U RM))))))",
            "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))",
            "ftFinBtwExpanded": "((LAST V ((! ((((! (PSVMode & RMButton)) & (! LAST)) & (X (PSVMode & RMButton))) & (! LAST))) | (X (((! LAST) U (((PSVMode & RMButton) & (! LAST)) & (X (! (PSVMode & RMButton))))) -> (((((PSVMode & RMButton) & (! LAST)) & (X (! (PSVMode & RMButton)))) V (((! inspiratoryPhaseEnd) & ((! LAST) & ((X inspiratoryPhaseEnd) & (! (((PSVMode & RMButton) & (! LAST)) & (X (! (PSVMode & RMButton)))))))) -> ((X ((! (((PSVMode & RMButton) & (! LAST)) & (X (! (PSVMode & RMButton))))) U RM)) & (! (((PSVMode & RMButton) & (! LAST)) & (X (! (PSVMode & RMButton)))))))) & (inspiratoryPhaseEnd -> ((! (((PSVMode & RMButton) & (! LAST)) & (X (! (PSVMode & RMButton))))) U RM))))))) & ((PSVMode & RMButton) -> (((! LAST) U (((PSVMode & RMButton) & (! LAST)) & (X (! (PSVMode & RMButton))))) -> (((((PSVMode & RMButton) & (! LAST)) & (X (! (PSVMode & RMButton)))) V (((! inspiratoryPhaseEnd) & ((! LAST) & ((X inspiratoryPhaseEnd) & (! (((PSVMode & RMButton) & (! LAST)) & (X (! (PSVMode & RMButton)))))))) -> ((X ((! (((PSVMode & RMButton) & (! LAST)) & (X (! (PSVMode & RMButton))))) U RM)) & (! (((PSVMode & RMButton) & (! LAST)) & (X (! (PSVMode & RMButton)))))))) & (inspiratoryPhaseEnd -> ((! (((PSVMode & RMButton) & (! LAST)) & (X (! (PSVMode & RMButton))))) U RM))))))",
            "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or ( not (SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))), ( not $post_condition_coco$) ))))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or ( not (SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))), ( not $post_condition_coco$) ))))))",
            "CoCoSpecCode": "((H((( not (PSVMode and RMButton)) and (YtoPre((PSVMode and RMButton)))) => (YtoPre((SI( ((PSVMode and RMButton) and (FTP or (YtoPre( not (PSVMode and RMButton))))), ( not inspiratoryPhaseEnd) )) or ( not (SI( (inspiratoryPhaseEnd and ((YtoPre( not inspiratoryPhaseEnd)) or ((PSVMode and RMButton) and (FTP or (YtoPre( not (PSVMode and RMButton))))))), ( not RM) ))))))) and ((SI( ((PSVMode and RMButton) and (FTP or (YtoPre( not (PSVMode and RMButton))))), ( not (( not (PSVMode and RMButton)) and (YtoPre((PSVMode and RMButton))))) )) => ((SI( ((PSVMode and RMButton) and (FTP or (YtoPre( not (PSVMode and RMButton))))), ( not inspiratoryPhaseEnd) )) or ( not (SI( (inspiratoryPhaseEnd and ((YtoPre( not inspiratoryPhaseEnd)) or ((PSVMode and RMButton) and (FTP or (YtoPre( not (PSVMode and RMButton))))))), ( not RM) ))))))",
            "component": "System"
        },
        "_id": "4bdb25c0-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT46",
        "parent_reqid": "",
        "project": "Ventilator v0.5.1",
        "rationale": "The controller cannot return from fail-safe mode to any other mode without a power cycle (turn off and then turn on the machine).",
        "comments": "Oisín: Despite the number, this requirement actually appears directly after CONT10 in the document.\n\nNote that AlarmTestMode was only mentioned in FUN4 before I made this one, so we can maybe delete it?",
        "fulltext": "after FailSafeMode System shall at the next timepoint satisfy !(StartUpMode | SelfTestMode | StandbyMode | PCVMode | PSVMode)",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "after",
                "exclusive": false,
                "required": false
            },
            "condition": "null",
            "timing": "next",
            "response": "satisfaction",
            "variables": [
                "FailSafeMode",
                "StartUpMode",
                "SelfTestMode",
                "StandbyMode",
                "PCVMode",
                "PSVMode"
            ],
            "scope_mode": "FailSafeMode",
            "scopeTextRange": [
                0,
                17
            ],
            "component_name": "System",
            "componentTextRange": [
                19,
                24
            ],
            "timingTextRange": [
                32,
                52
            ],
            "post_condition": "(! ( StartUpMode | SelfTestMode | StandbyMode | PCVMode | PSVMode ))",
            "responseTextRange": [
                54,
                124
            ],
            "diagramVariables": "M = <b><i>FailSafeMode</i></b>,, Response = <b><i>(! ( StartUpMode | SelfTestMode | StandbyMode | PCVMode | PSVMode ))</i></b>.",
            "description": "ENFORCED: in the interval (if defined) starting strictly after the first <b><i>FailSafeMode</i></b> interval and spanning to the end of the execution.\nTRIGGER: first point in the interval.\nREQUIRES: for every trigger, RES must hold at the next time step.",
            "diagram": "_media/user-interface/examples/svgDiagrams/after_null_next_satisfaction.svg",
            "scope_mode_pt": "FailSafeMode",
            "scope_mode_coco": "FailSafeMode",
            "scope_mode_ft": "FailSafeMode",
            "post_condition_unexp_pt": "(! ((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode))",
            "post_condition_unexp_ft": "(! ((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode))",
            "post_condition_SMV_pt": "(! ((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode))",
            "post_condition_SMV_ft": "(! ((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode))",
            "post_condition_coco_smv": "(! ((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode))",
            "post_condition_coco": "( not ((((StartUpMode or SelfTestMode) or StandbyMode) or PCVMode) or PSVMode))",
            "ft_fetched": "(((! FLin_$scope_mode_ft$) U (FLin_$scope_mode_ft$ & (X (LAST | (X $post_condition_unexp_ft$))))) | (LAST V (! FLin_$scope_mode_ft$)))",
            "ft": "(((! FLin_FailSafeMode) U (FLin_FailSafeMode & (X (LAST | (X (! ((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode))))))) | (LAST V (! FLin_FailSafeMode)))",
            "pt_fetched": "((O FLin_$scope_mode_pt$) -> (((Y FLin_$scope_mode_pt$) -> $post_condition_unexp_pt$) S (((Y FLin_$scope_mode_pt$) -> $post_condition_unexp_pt$) & FLin_$scope_mode_pt$)))",
            "pt": "((O FLin_FailSafeMode) -> (((Y FLin_FailSafeMode) -> (! ((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode))) S (((Y FLin_FailSafeMode) -> (! ((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode))) & FLin_FailSafeMode)))",
            "ptExpanded_fetched": "((O (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) & (Y (H (! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))))))) -> (((Y (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) & (Y (H (! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))))))) -> $post_condition_SMV_pt$) S (((Y (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) & (Y (H (! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))))))) -> $post_condition_SMV_pt$) & (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) & (Y (H (! ((! $scope_mode_pt$) & (Y $scope_mode_pt$)))))))))",
            "ptExpanded": "((O (((! FailSafeMode) & (Y FailSafeMode)) & (Y (H (! ((! FailSafeMode) & (Y FailSafeMode))))))) -> (((Y (((! FailSafeMode) & (Y FailSafeMode)) & (Y (H (! ((! FailSafeMode) & (Y FailSafeMode))))))) -> (! ((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode))) S (((Y (((! FailSafeMode) & (Y FailSafeMode)) & (Y (H (! ((! FailSafeMode) & (Y FailSafeMode))))))) -> (! ((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode))) & (((! FailSafeMode) & (Y FailSafeMode)) & (Y (H (! ((! FailSafeMode) & (Y FailSafeMode)))))))))",
            "ptFinBtwExpanded_fetched": "((O (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) & (Y (H (! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))))))) -> (((Y (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) & (Y (H (! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))))))) -> $post_condition_SMV_pt$) S (((Y (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) & (Y (H (! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))))))) -> $post_condition_SMV_pt$) & (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) & (Y (H (! ((! $scope_mode_pt$) & (Y $scope_mode_pt$)))))))))",
            "ptFinBtwExpanded": "((O (((! FailSafeMode) & (Y FailSafeMode)) & (Y (H (! ((! FailSafeMode) & (Y FailSafeMode))))))) -> (((Y (((! FailSafeMode) & (Y FailSafeMode)) & (Y (H (! ((! FailSafeMode) & (Y FailSafeMode))))))) -> (! ((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode))) S (((Y (((! FailSafeMode) & (Y FailSafeMode)) & (Y (H (! ((! FailSafeMode) & (Y FailSafeMode))))))) -> (! ((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode))) & (((! FailSafeMode) & (Y FailSafeMode)) & (Y (H (! ((! FailSafeMode) & (Y FailSafeMode)))))))))",
            "ftExpanded_fetched": "(((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) & (X (LAST | (X $post_condition_SMV_ft$))))) | (LAST V (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))",
            "ftExpanded": "(((! ((FailSafeMode & (! LAST)) & (X (! FailSafeMode)))) U (((FailSafeMode & (! LAST)) & (X (! FailSafeMode))) & (X (LAST | (X (! ((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode))))))) | (LAST V (! ((FailSafeMode & (! LAST)) & (X (! FailSafeMode))))))",
            "ftInfAUExpanded_fetched": "(((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) & (X (X $post_condition_SMV_ft$)))) | (G (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))",
            "ftInfAUExpanded": "(((! ((FailSafeMode ) & (X (! FailSafeMode)))) U (((FailSafeMode ) & (X (! FailSafeMode))) & (X (X (! ((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode)))))) | (G (! ((FailSafeMode ) & (X (! FailSafeMode))))))",
            "ftInfBtwExpanded_fetched": "(((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) & (X (X $post_condition_SMV_ft$)))) | (G (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))",
            "ftInfBtwExpanded": "(((! ((FailSafeMode ) & (X (! FailSafeMode)))) U (((FailSafeMode ) & (X (! FailSafeMode))) & (X (X (! ((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode)))))) | (G (! ((FailSafeMode ) & (X (! FailSafeMode))))))",
            "ftFinBtwExpanded_fetched": "(((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) & (X (LAST | (X $post_condition_SMV_ft$))))) | (LAST V (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))",
            "ftFinBtwExpanded": "(((! ((FailSafeMode & (! LAST)) & (X (! FailSafeMode)))) U (((FailSafeMode & (! LAST)) & (X (! FailSafeMode))) & (X (LAST | (X (! ((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode))))))) | (LAST V (! ((FailSafeMode & (! LAST)) & (X (! FailSafeMode))))))",
            "CoCoSpecCode_fetched": "((O((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) and YtoPre(H( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))))))) => (SI( ((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) and YtoPre(H( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))))), ((YtoPre((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) and YtoPre(H( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))))))) => $post_condition_coco$) )))",
            "CoCoSpecCode": "((O((( not FailSafeMode) and (YtoPre(FailSafeMode))) and YtoPre(H( not (( not FailSafeMode) and (YtoPre(FailSafeMode))))))) => (SI( ((( not FailSafeMode) and (YtoPre(FailSafeMode))) and YtoPre(H( not (( not FailSafeMode) and (YtoPre(FailSafeMode)))))), ((YtoPre((( not FailSafeMode) and (YtoPre(FailSafeMode))) and YtoPre(H( not (( not FailSafeMode) and (YtoPre(FailSafeMode))))))) => ( not ((((StartUpMode or SelfTestMode) or StandbyMode) or PCVMode) or PSVMode))) )))",
            "component": "System"
        },
        "_id": "4bdbe910-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT23",
        "parent_reqid": "FUN29",
        "project": "Ventilator v0.5.1",
        "rationale": "At the end of an inspiration phase, if the Inspiratory Pause is set by the GUI, an Inspiratory Pause shall start (see CONT.41).",
        "comments": "Oisín, v0.5: Just a copy of FUN29 specific to PSVMode.",
        "fulltext": "while PCVMode & inspiratoryPauseButton when inspiratoryPhaseEnd System shall for 40 seconds satisfy (inspiratoryPauseButton => inValveClose & outValveClose)",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "in"
            },
            "condition": "regular",
            "timing": "for",
            "response": "satisfaction",
            "variables": [
                "PCVMode",
                "inspiratoryPauseButton",
                "inspiratoryPhaseEnd",
                "inValveClose",
                "outValveClose"
            ],
            "scope_mode": "(PCVMode & inspiratoryPauseButton)",
            "scopeTextRange": [
                0,
                37
            ],
            "qualifier_word": "when",
            "pre_condition": "(inspiratoryPhaseEnd)",
            "regular_condition": "(inspiratoryPhaseEnd)",
            "conditionTextRange": [
                39,
                62
            ],
            "component_name": "System",
            "componentTextRange": [
                64,
                69
            ],
            "duration": "40",
            "timingTextRange": [
                77,
                90
            ],
            "post_condition": "(( inspiratoryPauseButton => inValveClose & outValveClose ))",
            "responseTextRange": [
                92,
                155
            ],
            "diagramVariables": "M = <b><i>(PCVMode & inspiratoryPauseButton)</i></b>,, TC = <b><i>(inspiratoryPhaseEnd)</i></b>,  n = <b><i>40</i></b>, Response = <b><i>(( inspiratoryPauseButton => inValveClose & outValveClose ))</i></b>.",
            "description": "ENFORCED: in every interval where <b><i>(PCVMode & inspiratoryPauseButton)</i></b> holds.\nTRIGGER: first point in the interval if <b><i>(inspiratoryPhaseEnd)</i></b> is true and any point in the interval where <b><i>(inspiratoryPhaseEnd)</i></b> becomes true (from false).\nREQUIRES: for every trigger, RES must hold at the trigger and remain true for <b><i>40</i></b> time points past the trigger (i.e., trigger, trigger+1, ..., and trigger+<b><i>40</i></b>), or to the end of the interval if the interval ends sooner than trigger+<b><i>40</i></b>.",
            "diagram": "_media/user-interface/examples/svgDiagrams/in_regular_for_satisfaction.svg",
            "scope_mode_pt": "(PCVMode & inspiratoryPauseButton)",
            "scope_mode_coco": "(PCVMode and inspiratoryPauseButton)",
            "scope_mode_ft": "(PCVMode & inspiratoryPauseButton)",
            "regular_condition_unexp_pt": "inspiratoryPhaseEnd",
            "regular_condition_unexp_ft": "inspiratoryPhaseEnd",
            "regular_condition_SMV_pt": "inspiratoryPhaseEnd",
            "regular_condition_SMV_ft": "inspiratoryPhaseEnd",
            "regular_condition_coco_smv": "inspiratoryPhaseEnd",
            "regular_condition_coco": "inspiratoryPhaseEnd",
            "post_condition_unexp_pt": "(inspiratoryPauseButton -> (inValveClose & outValveClose))",
            "post_condition_unexp_ft": "(inspiratoryPauseButton -> (inValveClose & outValveClose))",
            "post_condition_SMV_pt": "(inspiratoryPauseButton -> (inValveClose & outValveClose))",
            "post_condition_SMV_ft": "(inspiratoryPauseButton -> (inValveClose & outValveClose))",
            "post_condition_coco_smv": "(inspiratoryPauseButton -> (inValveClose & outValveClose))",
            "post_condition_coco": "(inspiratoryPauseButton => (inValveClose and outValveClose))",
            "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((G[<=$duration$] $post_condition_unexp_ft$) | ((Lin_$scope_mode_ft$ | LAST) V $post_condition_unexp_ft$))) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((G[<=$duration$] $post_condition_unexp_ft$) | ((Lin_$scope_mode_ft$ | LAST) V $post_condition_unexp_ft$))))))) & ($scope_mode_ft$ -> (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((G[<=$duration$] $post_condition_unexp_ft$) | ((Lin_$scope_mode_ft$ | LAST) V $post_condition_unexp_ft$))) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((G[<=$duration$] $post_condition_unexp_ft$) | ((Lin_$scope_mode_ft$ | LAST) V $post_condition_unexp_ft$))))))",
            "ft": "((LAST V ((! (Fin_(PCVMode & inspiratoryPauseButton) & (! LAST))) | (X (((Lin_(PCVMode & inspiratoryPauseButton) | LAST) V (((! inspiratoryPhaseEnd) & ((! LAST) & ((X inspiratoryPhaseEnd) & (! (Lin_(PCVMode & inspiratoryPauseButton) | LAST))))) -> ((X ((G[<=40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((Lin_(PCVMode & inspiratoryPauseButton) | LAST) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))) & (! (Lin_(PCVMode & inspiratoryPauseButton) | LAST))))) & (inspiratoryPhaseEnd -> ((G[<=40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((Lin_(PCVMode & inspiratoryPauseButton) | LAST) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))))))) & ((PCVMode & inspiratoryPauseButton) -> (((Lin_(PCVMode & inspiratoryPauseButton) | LAST) V (((! inspiratoryPhaseEnd) & ((! LAST) & ((X inspiratoryPhaseEnd) & (! (Lin_(PCVMode & inspiratoryPauseButton) | LAST))))) -> ((X ((G[<=40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((Lin_(PCVMode & inspiratoryPauseButton) | LAST) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))) & (! (Lin_(PCVMode & inspiratoryPauseButton) | LAST))))) & (inspiratoryPhaseEnd -> ((G[<=40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((Lin_(PCVMode & inspiratoryPauseButton) | LAST) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))))))",
            "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y (((O[<=$duration$] ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))) -> (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | $post_condition_unexp_pt$)) S (((O[<=$duration$] ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))) -> (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | $post_condition_unexp_pt$)) & Fin_$scope_mode_pt$))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> (((O[<=$duration$] ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))) -> (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | $post_condition_unexp_pt$)) S (((O[<=$duration$] ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))) -> (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | $post_condition_unexp_pt$)) & Fin_$scope_mode_pt$))))",
            "pt": "((H (Lin_(PCVMode & inspiratoryPauseButton) -> (Y (((O[<=40] (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | Fin_(PCVMode & inspiratoryPauseButton)))) -> (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & Fin_(PCVMode & inspiratoryPauseButton))) | (inspiratoryPauseButton -> (inValveClose & outValveClose)))) S (((O[<=40] (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | Fin_(PCVMode & inspiratoryPauseButton)))) -> (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & Fin_(PCVMode & inspiratoryPauseButton))) | (inspiratoryPauseButton -> (inValveClose & outValveClose)))) & Fin_(PCVMode & inspiratoryPauseButton)))))) & (((! Lin_(PCVMode & inspiratoryPauseButton)) S ((! Lin_(PCVMode & inspiratoryPauseButton)) & Fin_(PCVMode & inspiratoryPauseButton))) -> (((O[<=40] (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | Fin_(PCVMode & inspiratoryPauseButton)))) -> (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & Fin_(PCVMode & inspiratoryPauseButton))) | (inspiratoryPauseButton -> (inValveClose & outValveClose)))) S (((O[<=40] (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | Fin_(PCVMode & inspiratoryPauseButton)))) -> (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & Fin_(PCVMode & inspiratoryPauseButton))) | (inspiratoryPauseButton -> (inValveClose & outValveClose)))) & Fin_(PCVMode & inspiratoryPauseButton)))))",
            "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((O[<=$duration$] ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))) -> (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | $post_condition_SMV_pt$)) S (((O[<=$duration$] ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))) -> (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | $post_condition_SMV_pt$)) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> (((O[<=$duration$] ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))) -> (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | $post_condition_SMV_pt$)) S (((O[<=$duration$] ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))) -> (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | $post_condition_SMV_pt$)) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))",
            "ptExpanded": "((H (((! (PCVMode & inspiratoryPauseButton)) & (Y (PCVMode & inspiratoryPauseButton))) -> (Y (((O[0,40] (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | ((PCVMode & inspiratoryPauseButton) & (Z (! (PCVMode & inspiratoryPauseButton))))))) -> (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & ((PCVMode & inspiratoryPauseButton) & (Z (! (PCVMode & inspiratoryPauseButton)))))) | (inspiratoryPauseButton -> (inValveClose & outValveClose)))) S (((O[0,40] (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | ((PCVMode & inspiratoryPauseButton) & (Z (! (PCVMode & inspiratoryPauseButton))))))) -> (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & ((PCVMode & inspiratoryPauseButton) & (Z (! (PCVMode & inspiratoryPauseButton)))))) | (inspiratoryPauseButton -> (inValveClose & outValveClose)))) & ((PCVMode & inspiratoryPauseButton) & (Z (! (PCVMode & inspiratoryPauseButton))))))))) & (((! ((! (PCVMode & inspiratoryPauseButton)) & (Y (PCVMode & inspiratoryPauseButton)))) S ((! ((! (PCVMode & inspiratoryPauseButton)) & (Y (PCVMode & inspiratoryPauseButton)))) & ((PCVMode & inspiratoryPauseButton) & (Z (! (PCVMode & inspiratoryPauseButton)))))) -> (((O[0,40] (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | ((PCVMode & inspiratoryPauseButton) & (Z (! (PCVMode & inspiratoryPauseButton))))))) -> (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & ((PCVMode & inspiratoryPauseButton) & (Z (! (PCVMode & inspiratoryPauseButton)))))) | (inspiratoryPauseButton -> (inValveClose & outValveClose)))) S (((O[0,40] (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | ((PCVMode & inspiratoryPauseButton) & (Z (! (PCVMode & inspiratoryPauseButton))))))) -> (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & ((PCVMode & inspiratoryPauseButton) & (Z (! (PCVMode & inspiratoryPauseButton)))))) | (inspiratoryPauseButton -> (inValveClose & outValveClose)))) & ((PCVMode & inspiratoryPauseButton) & (Z (! (PCVMode & inspiratoryPauseButton))))))))",
            "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((O[<=$duration$] ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))) -> (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | $post_condition_SMV_pt$)) S (((O[<=$duration$] ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))) -> (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | $post_condition_SMV_pt$)) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))",
            "ptFinBtwExpanded": "(H (((! (PCVMode & inspiratoryPauseButton)) & (Y (PCVMode & inspiratoryPauseButton))) -> (Y (((O[0,40] (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | ((PCVMode & inspiratoryPauseButton) & ((! (Y TRUE)) | (Y (! (PCVMode & inspiratoryPauseButton)))))))) -> (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & ((PCVMode & inspiratoryPauseButton) & ((! (Y TRUE)) | (Y (! (PCVMode & inspiratoryPauseButton))))))) | (inspiratoryPauseButton -> (inValveClose & outValveClose)))) S (((O[0,40] (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | ((PCVMode & inspiratoryPauseButton) & ((! (Y TRUE)) | (Y (! (PCVMode & inspiratoryPauseButton)))))))) -> (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & ((PCVMode & inspiratoryPauseButton) & ((! (Y TRUE)) | (Y (! (PCVMode & inspiratoryPauseButton))))))) | (inspiratoryPauseButton -> (inValveClose & outValveClose)))) & ((PCVMode & inspiratoryPauseButton) & ((! (Y TRUE)) | (Y (! (PCVMode & inspiratoryPauseButton))))))))))",
            "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((G[<=$duration$] $post_condition_SMV_ft$) | (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V $post_condition_SMV_ft$))) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((G[<=$duration$] $post_condition_SMV_ft$) | (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((G[<=$duration$] $post_condition_SMV_ft$) | (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V $post_condition_SMV_ft$))) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((G[<=$duration$] $post_condition_SMV_ft$) | (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V $post_condition_SMV_ft$))))))",
            "ftExpanded": "((LAST V ((! ((((! (PCVMode & inspiratoryPauseButton)) & (! LAST)) & (X (PCVMode & inspiratoryPauseButton))) & (! LAST))) | (X ((((((PCVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PCVMode & inspiratoryPauseButton)))) | LAST) V (((! inspiratoryPhaseEnd) & ((! LAST) & ((X inspiratoryPhaseEnd) & (! ((((PCVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PCVMode & inspiratoryPauseButton)))) | LAST))))) -> ((X ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | (((((PCVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PCVMode & inspiratoryPauseButton)))) | LAST) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))) & (! ((((PCVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PCVMode & inspiratoryPauseButton)))) | LAST))))) & (inspiratoryPhaseEnd -> ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | (((((PCVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PCVMode & inspiratoryPauseButton)))) | LAST) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))))))) & ((PCVMode & inspiratoryPauseButton) -> ((((((PCVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PCVMode & inspiratoryPauseButton)))) | LAST) V (((! inspiratoryPhaseEnd) & ((! LAST) & ((X inspiratoryPhaseEnd) & (! ((((PCVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PCVMode & inspiratoryPauseButton)))) | LAST))))) -> ((X ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | (((((PCVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PCVMode & inspiratoryPauseButton)))) | LAST) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))) & (! ((((PCVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PCVMode & inspiratoryPauseButton)))) | LAST))))) & (inspiratoryPhaseEnd -> ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | (((((PCVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PCVMode & inspiratoryPauseButton)))) | LAST) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))))))",
            "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((G[<=$duration$] $post_condition_SMV_ft$) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((G[<=$duration$] $post_condition_SMV_ft$) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((G[<=$duration$] $post_condition_SMV_ft$) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((G[<=$duration$] $post_condition_SMV_ft$) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$))))))",
            "ftInfAUExpanded": "((G ((! (((! (PCVMode & inspiratoryPauseButton)) ) & (X (PCVMode & inspiratoryPauseButton)))) | (X (((((PCVMode & inspiratoryPauseButton) ) & (X (! (PCVMode & inspiratoryPauseButton)))) V (((! inspiratoryPhaseEnd) & ((X inspiratoryPhaseEnd) & (! (((PCVMode & inspiratoryPauseButton) ) & (X (! (PCVMode & inspiratoryPauseButton))))))) -> ((X ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((((PCVMode & inspiratoryPauseButton) ) & (X (! (PCVMode & inspiratoryPauseButton)))) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))) & (! (((PCVMode & inspiratoryPauseButton) ) & (X (! (PCVMode & inspiratoryPauseButton)))))))) & (inspiratoryPhaseEnd -> ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((((PCVMode & inspiratoryPauseButton) ) & (X (! (PCVMode & inspiratoryPauseButton)))) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))))))) & ((PCVMode & inspiratoryPauseButton) -> (((((PCVMode & inspiratoryPauseButton) ) & (X (! (PCVMode & inspiratoryPauseButton)))) V (((! inspiratoryPhaseEnd) & ((X inspiratoryPhaseEnd) & (! (((PCVMode & inspiratoryPauseButton) ) & (X (! (PCVMode & inspiratoryPauseButton))))))) -> ((X ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((((PCVMode & inspiratoryPauseButton) ) & (X (! (PCVMode & inspiratoryPauseButton)))) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))) & (! (((PCVMode & inspiratoryPauseButton) ) & (X (! (PCVMode & inspiratoryPauseButton)))))))) & (inspiratoryPhaseEnd -> ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((((PCVMode & inspiratoryPauseButton) ) & (X (! (PCVMode & inspiratoryPauseButton)))) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))))))",
            "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((G[<=$duration$] $post_condition_SMV_ft$) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((G[<=$duration$] $post_condition_SMV_ft$) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$)))))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((G[<=$duration$] $post_condition_SMV_ft$) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((G[<=$duration$] $post_condition_SMV_ft$) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$)))))))",
            "ftInfBtwExpanded": "((G ((! (((! (PCVMode & inspiratoryPauseButton)) ) & (X (PCVMode & inspiratoryPauseButton)))) | (X ((F (((PCVMode & inspiratoryPauseButton) ) & (X (! (PCVMode & inspiratoryPauseButton))))) -> (((((PCVMode & inspiratoryPauseButton) ) & (X (! (PCVMode & inspiratoryPauseButton)))) V (((! inspiratoryPhaseEnd) & ((X inspiratoryPhaseEnd) & (! (((PCVMode & inspiratoryPauseButton) ) & (X (! (PCVMode & inspiratoryPauseButton))))))) -> ((X ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((((PCVMode & inspiratoryPauseButton) ) & (X (! (PCVMode & inspiratoryPauseButton)))) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))) & (! (((PCVMode & inspiratoryPauseButton) ) & (X (! (PCVMode & inspiratoryPauseButton)))))))) & (inspiratoryPhaseEnd -> ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((((PCVMode & inspiratoryPauseButton) ) & (X (! (PCVMode & inspiratoryPauseButton)))) V (inspiratoryPauseButton -> (inValveClose & outValveClose)))))))))) & ((PCVMode & inspiratoryPauseButton) -> ((F (((PCVMode & inspiratoryPauseButton) ) & (X (! (PCVMode & inspiratoryPauseButton))))) -> (((((PCVMode & inspiratoryPauseButton) ) & (X (! (PCVMode & inspiratoryPauseButton)))) V (((! inspiratoryPhaseEnd) & ((X inspiratoryPhaseEnd) & (! (((PCVMode & inspiratoryPauseButton) ) & (X (! (PCVMode & inspiratoryPauseButton))))))) -> ((X ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((((PCVMode & inspiratoryPauseButton) ) & (X (! (PCVMode & inspiratoryPauseButton)))) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))) & (! (((PCVMode & inspiratoryPauseButton) ) & (X (! (PCVMode & inspiratoryPauseButton)))))))) & (inspiratoryPhaseEnd -> ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((((PCVMode & inspiratoryPauseButton) ) & (X (! (PCVMode & inspiratoryPauseButton)))) V (inspiratoryPauseButton -> (inValveClose & outValveClose)))))))))",
            "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((G[<=$duration$] $post_condition_SMV_ft$) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((G[<=$duration$] $post_condition_SMV_ft$) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$)))))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((G[<=$duration$] $post_condition_SMV_ft$) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((G[<=$duration$] $post_condition_SMV_ft$) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$)))))))",
            "ftFinBtwExpanded": "((LAST V ((! ((((! (PCVMode & inspiratoryPauseButton)) & (! LAST)) & (X (PCVMode & inspiratoryPauseButton))) & (! LAST))) | (X (((! LAST) U (((PCVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PCVMode & inspiratoryPauseButton))))) -> (((((PCVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PCVMode & inspiratoryPauseButton)))) V (((! inspiratoryPhaseEnd) & ((! LAST) & ((X inspiratoryPhaseEnd) & (! (((PCVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PCVMode & inspiratoryPauseButton)))))))) -> ((X ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((((PCVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PCVMode & inspiratoryPauseButton)))) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))) & (! (((PCVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PCVMode & inspiratoryPauseButton)))))))) & (inspiratoryPhaseEnd -> ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((((PCVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PCVMode & inspiratoryPauseButton)))) V (inspiratoryPauseButton -> (inValveClose & outValveClose)))))))))) & ((PCVMode & inspiratoryPauseButton) -> (((! LAST) U (((PCVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PCVMode & inspiratoryPauseButton))))) -> (((((PCVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PCVMode & inspiratoryPauseButton)))) V (((! inspiratoryPhaseEnd) & ((! LAST) & ((X inspiratoryPhaseEnd) & (! (((PCVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PCVMode & inspiratoryPauseButton)))))))) -> ((X ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((((PCVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PCVMode & inspiratoryPauseButton)))) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))) & (! (((PCVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PCVMode & inspiratoryPauseButton)))))))) & (inspiratoryPhaseEnd -> ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((((PCVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PCVMode & inspiratoryPauseButton)))) V (inspiratoryPauseButton -> (inValveClose & outValveClose)))))))))",
            "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre(SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ((OT($duration$,0,($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))))) => ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or $post_condition_coco$)) ))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ((OT($duration$,0,($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))))) => ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or $post_condition_coco$)) ))))",
            "CoCoSpecCode": "((H((( not (PCVMode and inspiratoryPauseButton)) and (YtoPre((PCVMode and inspiratoryPauseButton)))) => (YtoPre(SI( ((PCVMode and inspiratoryPauseButton) and (FTP or (YtoPre( not (PCVMode and inspiratoryPauseButton))))), ((OT(40,0,(inspiratoryPhaseEnd and ((YtoPre( not inspiratoryPhaseEnd)) or ((PCVMode and inspiratoryPauseButton) and (FTP or (YtoPre( not (PCVMode and inspiratoryPauseButton))))))))) => ((SI( ((PCVMode and inspiratoryPauseButton) and (FTP or (YtoPre( not (PCVMode and inspiratoryPauseButton))))), ( not inspiratoryPhaseEnd) )) or (inspiratoryPauseButton => (inValveClose and outValveClose)))) ))))) and ((SI( ((PCVMode and inspiratoryPauseButton) and (FTP or (YtoPre( not (PCVMode and inspiratoryPauseButton))))), ( not (( not (PCVMode and inspiratoryPauseButton)) and (YtoPre((PCVMode and inspiratoryPauseButton))))) )) => (SI( ((PCVMode and inspiratoryPauseButton) and (FTP or (YtoPre( not (PCVMode and inspiratoryPauseButton))))), ((OT(40,0,(inspiratoryPhaseEnd and ((YtoPre( not inspiratoryPhaseEnd)) or ((PCVMode and inspiratoryPauseButton) and (FTP or (YtoPre( not (PCVMode and inspiratoryPauseButton))))))))) => ((SI( ((PCVMode and inspiratoryPauseButton) and (FTP or (YtoPre( not (PCVMode and inspiratoryPauseButton))))), ( not inspiratoryPhaseEnd) )) or (inspiratoryPauseButton => (inValveClose and outValveClose)))) ))))",
            "component": "System"
        },
        "_id": "4bdcac60-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT43_2",
        "parent_reqid": "",
        "project": "Ventilator v0.5.1",
        "rationale": "The Recruitment Maneuver, if not actively stopped by the GUI, has a timeout (max_rm_time). After the Recruitment Maneuver phase expiration phase begins.\nRationale: It is not reasonable to keep the patient in this emergency state without letting him breathe.",
        "comments": "Oisín, v0.5: Note that max_rm_time is set to 10 seconds by default in PER3.2.",
        "fulltext": "when RM System shall after 10 seconds satisfy !RM & expirationPhaseStart",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "null"
            },
            "condition": "regular",
            "timing": "after",
            "response": "satisfaction",
            "variables": [
                "RM",
                "expirationPhaseStart"
            ],
            "qualifier_word": "when",
            "pre_condition": "(RM)",
            "regular_condition": "(RM)",
            "conditionTextRange": [
                0,
                6
            ],
            "component_name": "System",
            "componentTextRange": [
                8,
                13
            ],
            "duration": "10",
            "timingTextRange": [
                21,
                36
            ],
            "post_condition": "(! RM & expirationPhaseStart)",
            "responseTextRange": [
                38,
                71
            ],
            "diagramVariables": "TC = <b><i>(RM)</i></b>,  n = <b><i>10</i></b>, Response = <b><i>(! RM & expirationPhaseStart)</i></b>.",
            "description": "ENFORCED: in the interval defined by the entire execution.\nTRIGGER: first point in the interval if <b><i>(RM)</i></b> is true and any point in the interval where <b><i>(RM)</i></b> becomes true (from false).\nREQUIRES: for every trigger, RES must be false at all time points with distance <=<b><i>10</i></b> from the trigger (i.e., trigger, trigger+1, ..., and trigger+<b><i>10</i></b>). Moreover, RES must hold at the point that is at distance <b><i>10</i></b>+1 from the trigger, that is, trigger+<b><i>10</i></b>+1, except if the end of the interval occurs earlier.",
            "diagram": "_media/user-interface/examples/svgDiagrams/null_regular_after_satisfaction.svg",
            "scope_mode_pt": "BAD_PT",
            "scope_mode_coco": "BAD_COCO",
            "scope_mode_ft": "BAD_FT",
            "regular_condition_unexp_pt": "RM",
            "regular_condition_unexp_ft": "RM",
            "regular_condition_SMV_pt": "RM",
            "regular_condition_SMV_ft": "RM",
            "regular_condition_coco_smv": "RM",
            "regular_condition_coco": "RM",
            "post_condition_unexp_pt": "((! RM) & expirationPhaseStart)",
            "post_condition_unexp_ft": "((! RM) & expirationPhaseStart)",
            "post_condition_SMV_pt": "((! RM) & expirationPhaseStart)",
            "post_condition_SMV_ft": "((! RM) & expirationPhaseStart)",
            "post_condition_coco_smv": "((! RM) & expirationPhaseStart)",
            "post_condition_coco": "(( not RM) and expirationPhaseStart)",
            "ft_fetched": "((LAST V (((! $regular_condition_unexp_ft$) & ((! LAST) & (X $regular_condition_unexp_ft$))) -> (X (((G[<=$duration$] (! $post_condition_unexp_ft$)) | (LAST V (! $post_condition_unexp_ft$))) & ((F[<=$duration$+1] $post_condition_unexp_ft$) | (F[<$duration$+1] LAST)))))) & ($regular_condition_unexp_ft$ -> (((G[<=$duration$] (! $post_condition_unexp_ft$)) | (LAST V (! $post_condition_unexp_ft$))) & ((F[<=$duration$+1] $post_condition_unexp_ft$) | (F[<$duration$+1] LAST)))))",
            "ft": "((LAST V (((! RM) & ((! LAST) & (X RM))) -> (X (((G[<=10] (! ((! RM) & expirationPhaseStart))) | (LAST V (! ((! RM) & expirationPhaseStart)))) & ((F[<=10+1] ((! RM) & expirationPhaseStart)) | (F[<10+1] LAST)))))) & (RM -> (((G[<=10] (! ((! RM) & expirationPhaseStart))) | (LAST V (! ((! RM) & expirationPhaseStart)))) & ((F[<=10+1] ((! RM) & expirationPhaseStart)) | (F[<10+1] LAST)))))",
            "pt_fetched": "((H ((O[<=$duration$] ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | FTP))) -> ((H (! $regular_condition_unexp_pt$)) | (! $post_condition_unexp_pt$)))) & (H ((O[=$duration$+1] (($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | FTP)) & (! $post_condition_unexp_pt$))) -> (O[<$duration$+1] (FTP | $post_condition_unexp_pt$)))))",
            "pt": "((H ((O[<=10] (RM & ((Y (! RM)) | FTP))) -> ((H (! RM)) | (! ((! RM) & expirationPhaseStart))))) & (H ((O[=10+1] ((RM & ((Y (! RM)) | FTP)) & (! ((! RM) & expirationPhaseStart)))) -> (O[<10+1] (FTP | ((! RM) & expirationPhaseStart))))))",
            "ptExpanded_fetched": "((H ((O[<=$duration$] ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | (! (Y TRUE))))) -> ((H (! $regular_condition_SMV_pt$)) | (! $post_condition_SMV_pt$)))) & (H ((O[=$duration$+1] (($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | (! (Y TRUE)))) & (! $post_condition_SMV_pt$))) -> (O[<$duration$+1] ((! (Y TRUE)) | $post_condition_SMV_pt$)))))",
            "ptExpanded": "((H ((O[0,10] (RM & ((Y (! RM)) | (! (Y TRUE))))) -> ((H (! RM)) | (! ((! RM) & expirationPhaseStart))))) & (H ((O[11,11] ((RM & ((Y (! RM)) | (! (Y TRUE)))) & (! ((! RM) & expirationPhaseStart)))) -> (O[0,10] ((! (Y TRUE)) | ((! RM) & expirationPhaseStart))))))",
            "ptFinBtwExpanded_fetched": "((H ((O[<=$duration$] ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | (! (Y TRUE))))) -> ((H (! $regular_condition_SMV_pt$)) | (! $post_condition_SMV_pt$)))) & (H ((O[=$duration$+1] (($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | (! (Y TRUE)))) & (! $post_condition_SMV_pt$))) -> (O[<$duration$+1] ((! (Y TRUE)) | $post_condition_SMV_pt$)))))",
            "ptFinBtwExpanded": "((H ((O[0,10] (RM & ((Y (! RM)) | (! (Y TRUE))))) -> ((H (! RM)) | (! ((! RM) & expirationPhaseStart))))) & (H ((O[11,11] ((RM & ((Y (! RM)) | (! (Y TRUE)))) & (! ((! RM) & expirationPhaseStart)))) -> (O[0,10] ((! (Y TRUE)) | ((! RM) & expirationPhaseStart))))))",
            "ftExpanded_fetched": "((LAST V (((! $regular_condition_SMV_ft$) & ((! LAST) & (X $regular_condition_SMV_ft$))) -> (X (((G[<=$duration$] (! $post_condition_SMV_ft$)) | (LAST V (! $post_condition_SMV_ft$))) & ((F[<=$duration$+1] $post_condition_SMV_ft$) | (F[<$duration$+1] LAST)))))) & ($regular_condition_SMV_ft$ -> (((G[<=$duration$] (! $post_condition_SMV_ft$)) | (LAST V (! $post_condition_SMV_ft$))) & ((F[<=$duration$+1] $post_condition_SMV_ft$) | (F[<$duration$+1] LAST)))))",
            "ftExpanded": "((LAST V (((! RM) & ((! LAST) & (X RM))) -> (X (((G[0,10] (! ((! RM) & expirationPhaseStart))) | (LAST V (! ((! RM) & expirationPhaseStart)))) & ((F[0,11] ((! RM) & expirationPhaseStart)) | (F[0,10] LAST)))))) & (RM -> (((G[0,10] (! ((! RM) & expirationPhaseStart))) | (LAST V (! ((! RM) & expirationPhaseStart)))) & ((F[0,11] ((! RM) & expirationPhaseStart)) | (F[0,10] LAST)))))",
            "ftInfAUExpanded_fetched": "((G (((! $regular_condition_SMV_ft$) & (X $regular_condition_SMV_ft$)) -> (X (((G[<=$duration$] (! $post_condition_SMV_ft$)) | (G (! $post_condition_SMV_ft$))) & (F[<=$duration$+1] $post_condition_SMV_ft$))))) & ($regular_condition_SMV_ft$ -> (((G[<=$duration$] (! $post_condition_SMV_ft$)) | (G (! $post_condition_SMV_ft$))) & (F[<=$duration$+1] $post_condition_SMV_ft$))))",
            "ftInfAUExpanded": "((G (((! RM) & (X RM)) -> (X (((G[0,10] (! ((! RM) & expirationPhaseStart))) | (G (! ((! RM) & expirationPhaseStart)))) & (F[0,11] ((! RM) & expirationPhaseStart)))))) & (RM -> (((G[0,10] (! ((! RM) & expirationPhaseStart))) | (G (! ((! RM) & expirationPhaseStart)))) & (F[0,11] ((! RM) & expirationPhaseStart)))))",
            "ftInfBtwExpanded_fetched": "((G (((! $regular_condition_SMV_ft$) & (X $regular_condition_SMV_ft$)) -> (X (((G[<=$duration$] (! $post_condition_SMV_ft$)) | (G (! $post_condition_SMV_ft$))) & (F[<=$duration$+1] $post_condition_SMV_ft$))))) & ($regular_condition_SMV_ft$ -> (((G[<=$duration$] (! $post_condition_SMV_ft$)) | (G (! $post_condition_SMV_ft$))) & (F[<=$duration$+1] $post_condition_SMV_ft$))))",
            "ftInfBtwExpanded": "((G (((! RM) & (X RM)) -> (X (((G[0,10] (! ((! RM) & expirationPhaseStart))) | (G (! ((! RM) & expirationPhaseStart)))) & (F[0,11] ((! RM) & expirationPhaseStart)))))) & (RM -> (((G[0,10] (! ((! RM) & expirationPhaseStart))) | (G (! ((! RM) & expirationPhaseStart)))) & (F[0,11] ((! RM) & expirationPhaseStart)))))",
            "ftFinBtwExpanded_fetched": "((LAST V (((! $regular_condition_SMV_ft$) & ((! LAST) & (X $regular_condition_SMV_ft$))) -> (X (((G[<=$duration$] (! $post_condition_SMV_ft$)) | (LAST V (! $post_condition_SMV_ft$))) & ((F[<=$duration$+1] $post_condition_SMV_ft$) | (F[<$duration$+1] LAST)))))) & ($regular_condition_SMV_ft$ -> (((G[<=$duration$] (! $post_condition_SMV_ft$)) | (LAST V (! $post_condition_SMV_ft$))) & ((F[<=$duration$+1] $post_condition_SMV_ft$) | (F[<$duration$+1] LAST)))))",
            "ftFinBtwExpanded": "((LAST V (((! RM) & ((! LAST) & (X RM))) -> (X (((G[0,10] (! ((! RM) & expirationPhaseStart))) | (LAST V (! ((! RM) & expirationPhaseStart)))) & ((F[0,11] ((! RM) & expirationPhaseStart)) | (F[0,10] LAST)))))) & (RM -> (((G[0,10] (! ((! RM) & expirationPhaseStart))) | (LAST V (! ((! RM) & expirationPhaseStart)))) & ((F[0,11] ((! RM) & expirationPhaseStart)) | (F[0,10] LAST)))))",
            "CoCoSpecCode_fetched": "((H((OT($duration$,0,($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or FTP)))) => ((H( not $regular_condition_coco$)) or ( not $post_condition_coco$)))) and (H((OT($duration$+1,$duration$+1,(($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or FTP)) and ( not $post_condition_coco$)))) => (OT($duration$,0,(FTP or $post_condition_coco$))))))",
            "CoCoSpecCode": "((H((OT(10,0,(RM and ((YtoPre( not RM)) or FTP)))) => ((H( not RM)) or ( not (( not RM) and expirationPhaseStart))))) and (H((OT(10+1,10+1,((RM and ((YtoPre( not RM)) or FTP)) and ( not (( not RM) and expirationPhaseStart))))) => (OT(10,0,(FTP or (( not RM) and expirationPhaseStart)))))))",
            "component": "System"
        },
        "_id": "4bdd6fb0-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT1_6",
        "parent_reqid": "",
        "project": "Ventilator v0.5.1",
        "rationale": "Fail-safe: the controller forces input and output valves to their de-energized states (in valve close and out valve open)",
        "comments": "Oisín: I wonder if this should be \"shall always satisfy\", or if the default 'eventually' is fine?\n\nAlso this requirement doesn't have in \"input ref\", but it's effectively a child of FUN32.",
        "fulltext": "in FailSafeMode System shall satisfy inValveClose & outValveOpen",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "in"
            },
            "condition": "null",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "FailSafeMode",
                "inValveClose",
                "outValveOpen"
            ],
            "scope_mode": "FailSafeMode",
            "scopeTextRange": [
                0,
                14
            ],
            "component_name": "System",
            "componentTextRange": [
                16,
                21
            ],
            "post_condition": "(inValveClose & outValveOpen)",
            "responseTextRange": [
                29,
                63
            ],
            "diagramVariables": "M = <b><i>FailSafeMode</i></b>,, Response = <b><i>(inValveClose & outValveOpen)</i></b>.",
            "description": "ENFORCED: in every interval where <b><i>FailSafeMode</i></b> holds.\nTRIGGER: first point in the interval.\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/in_null_null_satisfaction.svg",
            "scope_mode_pt": "FailSafeMode",
            "scope_mode_coco": "FailSafeMode",
            "scope_mode_ft": "FailSafeMode",
            "post_condition_unexp_pt": "(inValveClose & outValveOpen)",
            "post_condition_unexp_ft": "(inValveClose & outValveOpen)",
            "post_condition_SMV_pt": "(inValveClose & outValveOpen)",
            "post_condition_SMV_ft": "(inValveClose & outValveOpen)",
            "post_condition_coco_smv": "(inValveClose & outValveOpen)",
            "post_condition_coco": "(inValveClose and outValveOpen)",
            "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))) & ($scope_mode_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))",
            "ft": "((LAST V ((! (Fin_FailSafeMode & (! LAST))) | (X ((! (Lin_FailSafeMode | LAST)) U (inValveClose & outValveOpen))))) & (FailSafeMode -> ((! (Lin_FailSafeMode | LAST)) U (inValveClose & outValveOpen))))",
            "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & Fin_$scope_mode_pt$)))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & Fin_$scope_mode_pt$)))))",
            "pt": "((H (Lin_FailSafeMode -> (Y (! ((! (inValveClose & outValveOpen)) S ((! (inValveClose & outValveOpen)) & Fin_FailSafeMode)))))) & (((! Lin_FailSafeMode) S ((! Lin_FailSafeMode) & Fin_FailSafeMode)) -> (! ((! (inValveClose & outValveOpen)) S ((! (inValveClose & outValveOpen)) & Fin_FailSafeMode)))))",
            "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))",
            "ptExpanded": "((H (((! FailSafeMode) & (Y FailSafeMode)) -> (Y (! ((! (inValveClose & outValveOpen)) S ((! (inValveClose & outValveOpen)) & (FailSafeMode & (Z (! FailSafeMode))))))))) & (((! ((! FailSafeMode) & (Y FailSafeMode))) S ((! ((! FailSafeMode) & (Y FailSafeMode))) & (FailSafeMode & (Z (! FailSafeMode))))) -> (! ((! (inValveClose & outValveOpen)) S ((! (inValveClose & outValveOpen)) & (FailSafeMode & (Z (! FailSafeMode))))))))",
            "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))",
            "ptFinBtwExpanded": "(H (((! FailSafeMode) & (Y FailSafeMode)) -> (Y (! ((! (inValveClose & outValveOpen)) S ((! (inValveClose & outValveOpen)) & (FailSafeMode & ((! (Y TRUE)) | (Y (! FailSafeMode))))))))))",
            "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))) & ($scope_mode_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))",
            "ftExpanded": "((LAST V ((! ((((! FailSafeMode) & (! LAST)) & (X FailSafeMode)) & (! LAST))) | (X ((! (((FailSafeMode & (! LAST)) & (X (! FailSafeMode))) | LAST)) U (inValveClose & outValveOpen))))) & (FailSafeMode -> ((! (((FailSafeMode & (! LAST)) & (X (! FailSafeMode))) | LAST)) U (inValveClose & outValveOpen))))",
            "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))) & ($scope_mode_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))",
            "ftInfAUExpanded": "((G ((! (((! FailSafeMode) ) & (X FailSafeMode))) | (X ((! ((FailSafeMode ) & (X (! FailSafeMode)))) U (inValveClose & outValveOpen))))) & (FailSafeMode -> ((! ((FailSafeMode ) & (X (! FailSafeMode)))) U (inValveClose & outValveOpen))))",
            "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))",
            "ftInfBtwExpanded": "((G ((! (((! FailSafeMode) ) & (X FailSafeMode))) | (X ((F ((FailSafeMode ) & (X (! FailSafeMode)))) -> ((! ((FailSafeMode ) & (X (! FailSafeMode)))) U (inValveClose & outValveOpen)))))) & (FailSafeMode -> ((F ((FailSafeMode ) & (X (! FailSafeMode)))) -> ((! ((FailSafeMode ) & (X (! FailSafeMode)))) U (inValveClose & outValveOpen)))))",
            "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))",
            "ftFinBtwExpanded": "((LAST V ((! ((((! FailSafeMode) & (! LAST)) & (X FailSafeMode)) & (! LAST))) | (X (((! LAST) U ((FailSafeMode & (! LAST)) & (X (! FailSafeMode)))) -> ((! ((FailSafeMode & (! LAST)) & (X (! FailSafeMode)))) U (inValveClose & outValveOpen)))))) & (FailSafeMode -> (((! LAST) U ((FailSafeMode & (! LAST)) & (X (! FailSafeMode)))) -> ((! ((FailSafeMode & (! LAST)) & (X (! FailSafeMode)))) U (inValveClose & outValveOpen)))))",
            "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre( not (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $post_condition_coco$) )))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => ( not (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $post_condition_coco$) )))))",
            "CoCoSpecCode": "((H((( not FailSafeMode) and (YtoPre(FailSafeMode))) => (YtoPre( not (SI( (FailSafeMode and (FTP or (YtoPre( not FailSafeMode)))), ( not (inValveClose and outValveOpen)) )))))) and ((SI( (FailSafeMode and (FTP or (YtoPre( not FailSafeMode)))), ( not (( not FailSafeMode) and (YtoPre(FailSafeMode)))) )) => ( not (SI( (FailSafeMode and (FTP or (YtoPre( not FailSafeMode)))), ( not (inValveClose and outValveOpen)) )))))",
            "component": "System"
        },
        "_id": "4bde3300-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT42",
        "parent_reqid": "FUN28",
        "project": "Ventilator v0.5.1",
        "rationale": "In PCV and PSV modes there shall be the possibility to initiate an Expiratory Pause if it is set by the GUI.\nRationale: The Expiratory Pause will initiate a forced hold at the end of expiration, allowing the measurement of the AutoPEEP level for the patient, providing information on the level of obstruction in the exhalation channel. AutoPEEP may be zero for most patients or significantly different from zero for patients that have obstructions in the exhalation channel, as possibly generated by secretions. In this case, the small flow during exhalation may result in an incomplete drain of the alveoli during the expiration phase.",
        "comments": "Oisín, v0.5: Same as CONT 41, just for expiration instead of inspiration.",
        "fulltext": "while (PCVMode | PSVMode) when expiratoryPauseButton System shall eventually satisfy expiratoryPause | !expiratoryPauseButton",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "in"
            },
            "condition": "regular",
            "timing": "eventually",
            "response": "satisfaction",
            "variables": [
                "PCVMode",
                "PSVMode",
                "expiratoryPauseButton",
                "expiratoryPause"
            ],
            "scope_mode": "(( PCVMode | PSVMode ))",
            "scopeTextRange": [
                0,
                24
            ],
            "qualifier_word": "when",
            "pre_condition": "(expiratoryPauseButton)",
            "regular_condition": "(expiratoryPauseButton)",
            "conditionTextRange": [
                26,
                51
            ],
            "component_name": "System",
            "componentTextRange": [
                53,
                58
            ],
            "timingTextRange": [
                66,
                75
            ],
            "post_condition": "(expiratoryPause | ! expiratoryPauseButton)",
            "responseTextRange": [
                77,
                124
            ],
            "diagramVariables": "M = <b><i>(( PCVMode | PSVMode ))</i></b>,, TC = <b><i>(expiratoryPauseButton)</i></b>, Response = <b><i>(expiratoryPause | ! expiratoryPauseButton)</i></b>.",
            "description": "ENFORCED: in every interval where <b><i>(( PCVMode | PSVMode ))</i></b> holds.\nTRIGGER: first point in the interval if <b><i>(expiratoryPauseButton)</i></b> is true and any point in the interval where <b><i>(expiratoryPauseButton)</i></b> becomes true (from false).\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/in_regular_eventually_satisfaction.svg",
            "scope_mode_pt": "(PCVMode | PSVMode)",
            "scope_mode_coco": "(PCVMode or PSVMode)",
            "scope_mode_ft": "(PCVMode | PSVMode)",
            "regular_condition_unexp_pt": "expiratoryPauseButton",
            "regular_condition_unexp_ft": "expiratoryPauseButton",
            "regular_condition_SMV_pt": "expiratoryPauseButton",
            "regular_condition_SMV_ft": "expiratoryPauseButton",
            "regular_condition_coco_smv": "expiratoryPauseButton",
            "regular_condition_coco": "expiratoryPauseButton",
            "post_condition_unexp_pt": "(expiratoryPause | (! expiratoryPauseButton))",
            "post_condition_unexp_ft": "(expiratoryPause | (! expiratoryPauseButton))",
            "post_condition_SMV_pt": "(expiratoryPause | (! expiratoryPauseButton))",
            "post_condition_SMV_ft": "(expiratoryPause | (! expiratoryPauseButton))",
            "post_condition_coco_smv": "(expiratoryPause | (! expiratoryPauseButton))",
            "post_condition_coco": "(expiratoryPause or ( not expiratoryPauseButton))",
            "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))))) & ($scope_mode_ft$ -> (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))))",
            "ft": "((LAST V ((! (Fin_(PCVMode | PSVMode) & (! LAST))) | (X (((Lin_(PCVMode | PSVMode) | LAST) V (((! expiratoryPauseButton) & ((! LAST) & ((X expiratoryPauseButton) & (! (Lin_(PCVMode | PSVMode) | LAST))))) -> ((X ((! (Lin_(PCVMode | PSVMode) | LAST)) U (expiratoryPause | (! expiratoryPauseButton)))) & (! (Lin_(PCVMode | PSVMode) | LAST))))) & (expiratoryPauseButton -> ((! (Lin_(PCVMode | PSVMode) | LAST)) U (expiratoryPause | (! expiratoryPauseButton)))))))) & ((PCVMode | PSVMode) -> (((Lin_(PCVMode | PSVMode) | LAST) V (((! expiratoryPauseButton) & ((! LAST) & ((X expiratoryPauseButton) & (! (Lin_(PCVMode | PSVMode) | LAST))))) -> ((X ((! (Lin_(PCVMode | PSVMode) | LAST)) U (expiratoryPause | (! expiratoryPauseButton)))) & (! (Lin_(PCVMode | PSVMode) | LAST))))) & (expiratoryPauseButton -> ((! (Lin_(PCVMode | PSVMode) | LAST)) U (expiratoryPause | (! expiratoryPauseButton)))))))",
            "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))))))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))))))))",
            "pt": "((H (Lin_(PCVMode | PSVMode) -> (Y (((! expiratoryPauseButton) S ((! expiratoryPauseButton) & Fin_(PCVMode | PSVMode))) | (! ((! (expiratoryPause | (! expiratoryPauseButton))) S ((! (expiratoryPause | (! expiratoryPauseButton))) & (expiratoryPauseButton & ((Y (! expiratoryPauseButton)) | Fin_(PCVMode | PSVMode)))))))))) & (((! Lin_(PCVMode | PSVMode)) S ((! Lin_(PCVMode | PSVMode)) & Fin_(PCVMode | PSVMode))) -> (((! expiratoryPauseButton) S ((! expiratoryPauseButton) & Fin_(PCVMode | PSVMode))) | (! ((! (expiratoryPause | (! expiratoryPauseButton))) S ((! (expiratoryPause | (! expiratoryPauseButton))) & (expiratoryPauseButton & ((Y (! expiratoryPauseButton)) | Fin_(PCVMode | PSVMode)))))))))",
            "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))))",
            "ptExpanded": "((H (((! (PCVMode | PSVMode)) & (Y (PCVMode | PSVMode))) -> (Y (((! expiratoryPauseButton) S ((! expiratoryPauseButton) & ((PCVMode | PSVMode) & (Z (! (PCVMode | PSVMode)))))) | (! ((! (expiratoryPause | (! expiratoryPauseButton))) S ((! (expiratoryPause | (! expiratoryPauseButton))) & (expiratoryPauseButton & ((Y (! expiratoryPauseButton)) | ((PCVMode | PSVMode) & (Z (! (PCVMode | PSVMode))))))))))))) & (((! ((! (PCVMode | PSVMode)) & (Y (PCVMode | PSVMode)))) S ((! ((! (PCVMode | PSVMode)) & (Y (PCVMode | PSVMode)))) & ((PCVMode | PSVMode) & (Z (! (PCVMode | PSVMode)))))) -> (((! expiratoryPauseButton) S ((! expiratoryPauseButton) & ((PCVMode | PSVMode) & (Z (! (PCVMode | PSVMode)))))) | (! ((! (expiratoryPause | (! expiratoryPauseButton))) S ((! (expiratoryPause | (! expiratoryPauseButton))) & (expiratoryPauseButton & ((Y (! expiratoryPauseButton)) | ((PCVMode | PSVMode) & (Z (! (PCVMode | PSVMode))))))))))))",
            "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))))))",
            "ptFinBtwExpanded": "(H (((! (PCVMode | PSVMode)) & (Y (PCVMode | PSVMode))) -> (Y (((! expiratoryPauseButton) S ((! expiratoryPauseButton) & ((PCVMode | PSVMode) & ((! (Y TRUE)) | (Y (! (PCVMode | PSVMode))))))) | (! ((! (expiratoryPause | (! expiratoryPauseButton))) S ((! (expiratoryPause | (! expiratoryPauseButton))) & (expiratoryPauseButton & ((Y (! expiratoryPauseButton)) | ((PCVMode | PSVMode) & ((! (Y TRUE)) | (Y (! (PCVMode | PSVMode))))))))))))))",
            "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))))",
            "ftExpanded": "((LAST V ((! ((((! (PCVMode | PSVMode)) & (! LAST)) & (X (PCVMode | PSVMode))) & (! LAST))) | (X ((((((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode)))) | LAST) V (((! expiratoryPauseButton) & ((! LAST) & ((X expiratoryPauseButton) & (! ((((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode)))) | LAST))))) -> ((X ((! ((((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode)))) | LAST)) U (expiratoryPause | (! expiratoryPauseButton)))) & (! ((((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode)))) | LAST))))) & (expiratoryPauseButton -> ((! ((((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode)))) | LAST)) U (expiratoryPause | (! expiratoryPauseButton)))))))) & ((PCVMode | PSVMode) -> ((((((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode)))) | LAST) V (((! expiratoryPauseButton) & ((! LAST) & ((X expiratoryPauseButton) & (! ((((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode)))) | LAST))))) -> ((X ((! ((((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode)))) | LAST)) U (expiratoryPause | (! expiratoryPauseButton)))) & (! ((((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode)))) | LAST))))) & (expiratoryPauseButton -> ((! ((((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode)))) | LAST)) U (expiratoryPause | (! expiratoryPauseButton)))))))",
            "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))))",
            "ftInfAUExpanded": "((G ((! (((! (PCVMode | PSVMode)) ) & (X (PCVMode | PSVMode)))) | (X (((((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode)))) V (((! expiratoryPauseButton) & ((X expiratoryPauseButton) & (! (((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode))))))) -> ((X ((! (((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode))))) U (expiratoryPause | (! expiratoryPauseButton)))) & (! (((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode)))))))) & (expiratoryPauseButton -> ((! (((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode))))) U (expiratoryPause | (! expiratoryPauseButton)))))))) & ((PCVMode | PSVMode) -> (((((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode)))) V (((! expiratoryPauseButton) & ((X expiratoryPauseButton) & (! (((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode))))))) -> ((X ((! (((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode))))) U (expiratoryPause | (! expiratoryPauseButton)))) & (! (((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode)))))))) & (expiratoryPauseButton -> ((! (((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode))))) U (expiratoryPause | (! expiratoryPauseButton)))))))",
            "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))",
            "ftInfBtwExpanded": "((G ((! (((! (PCVMode | PSVMode)) ) & (X (PCVMode | PSVMode)))) | (X ((F (((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode))))) -> (((((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode)))) V (((! expiratoryPauseButton) & ((X expiratoryPauseButton) & (! (((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode))))))) -> ((X ((! (((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode))))) U (expiratoryPause | (! expiratoryPauseButton)))) & (! (((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode)))))))) & (expiratoryPauseButton -> ((! (((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode))))) U (expiratoryPause | (! expiratoryPauseButton))))))))) & ((PCVMode | PSVMode) -> ((F (((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode))))) -> (((((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode)))) V (((! expiratoryPauseButton) & ((X expiratoryPauseButton) & (! (((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode))))))) -> ((X ((! (((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode))))) U (expiratoryPause | (! expiratoryPauseButton)))) & (! (((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode)))))))) & (expiratoryPauseButton -> ((! (((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode))))) U (expiratoryPause | (! expiratoryPauseButton))))))))",
            "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))",
            "ftFinBtwExpanded": "((LAST V ((! ((((! (PCVMode | PSVMode)) & (! LAST)) & (X (PCVMode | PSVMode))) & (! LAST))) | (X (((! LAST) U (((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode))))) -> (((((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode)))) V (((! expiratoryPauseButton) & ((! LAST) & ((X expiratoryPauseButton) & (! (((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode)))))))) -> ((X ((! (((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode))))) U (expiratoryPause | (! expiratoryPauseButton)))) & (! (((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode)))))))) & (expiratoryPauseButton -> ((! (((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode))))) U (expiratoryPause | (! expiratoryPauseButton))))))))) & ((PCVMode | PSVMode) -> (((! LAST) U (((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode))))) -> (((((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode)))) V (((! expiratoryPauseButton) & ((! LAST) & ((X expiratoryPauseButton) & (! (((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode)))))))) -> ((X ((! (((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode))))) U (expiratoryPause | (! expiratoryPauseButton)))) & (! (((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode)))))))) & (expiratoryPauseButton -> ((! (((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode))))) U (expiratoryPause | (! expiratoryPauseButton))))))))",
            "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or ( not (SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))), ( not $post_condition_coco$) ))))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or ( not (SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))), ( not $post_condition_coco$) ))))))",
            "CoCoSpecCode": "((H((( not (PCVMode or PSVMode)) and (YtoPre((PCVMode or PSVMode)))) => (YtoPre((SI( ((PCVMode or PSVMode) and (FTP or (YtoPre( not (PCVMode or PSVMode))))), ( not expiratoryPauseButton) )) or ( not (SI( (expiratoryPauseButton and ((YtoPre( not expiratoryPauseButton)) or ((PCVMode or PSVMode) and (FTP or (YtoPre( not (PCVMode or PSVMode))))))), ( not (expiratoryPause or ( not expiratoryPauseButton))) ))))))) and ((SI( ((PCVMode or PSVMode) and (FTP or (YtoPre( not (PCVMode or PSVMode))))), ( not (( not (PCVMode or PSVMode)) and (YtoPre((PCVMode or PSVMode))))) )) => ((SI( ((PCVMode or PSVMode) and (FTP or (YtoPre( not (PCVMode or PSVMode))))), ( not expiratoryPauseButton) )) or ( not (SI( (expiratoryPauseButton and ((YtoPre( not expiratoryPauseButton)) or ((PCVMode or PSVMode) and (FTP or (YtoPre( not (PCVMode or PSVMode))))))), ( not (expiratoryPause or ( not expiratoryPauseButton))) ))))))",
            "component": "System"
        },
        "_id": "4bdef650-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT17",
        "parent_reqid": "FUN6",
        "project": "Ventilator v0.5.1",
        "rationale": "During the self test mode the controller shall allow the GUI to perform all the self-test specified in the FUN.6.\n",
        "comments": "Oisín, v0.5: Talking about the GUI so I have ignored it for now",
        "fulltext": "",
        "semantics": {},
        "_id": "4bdfb9a0-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT39",
        "parent_reqid": "",
        "project": "Ventilator v0.5.1",
        "rationale": "CONT39: When the ventilator is in an Inspiration state, the out valve shall be closed and the in valve pressure shall be set to target inspiratory pressure (P_insp of the corresponding mode).\n\nCONT39_1: P_inspPCV if current mode is PCV.\nCONT39_2: P_inspPSV if current mode is PSV.\nCONT39_3: P_inspAP if current  model is PCV from apnea backup.",
        "comments": "Oisín, v0.5: I have essentially inlined CONT39_1, 39_2 and 39_2 into this one, since they just say explicitly each of the modes. No reason to make them separate.",
        "fulltext": "while inspiratoryPhase System shall satisfy outValveClose & (PCVMode & !apnea => P_insp = P_isnpPCV) & (PSVMode => P_insp = P_inspPSV) & (PCVMode & apnea => P_insp = P_inspAP)",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "in"
            },
            "condition": "null",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "inspiratoryPhase",
                "outValveClose",
                "PCVMode",
                "apnea",
                "P_insp",
                "P_isnpPCV",
                "PSVMode",
                "P_inspPSV",
                "P_inspAP"
            ],
            "scope_mode": "(inspiratoryPhase)",
            "scopeTextRange": [
                0,
                21
            ],
            "component_name": "System",
            "componentTextRange": [
                23,
                28
            ],
            "post_condition": "(outValveClose & ( PCVMode & ! apnea => P_insp = P_isnpPCV ) & ( PSVMode => P_insp = P_inspPSV ) & ( PCVMode & apnea => P_insp = P_inspAP ))",
            "responseTextRange": [
                36,
                174
            ],
            "diagramVariables": "M = <b><i>(inspiratoryPhase)</i></b>,, Response = <b><i>(outValveClose & ( PCVMode & ! apnea => P_insp = P_isnpPCV ) & ( PSVMode => P_insp = P_inspPSV ) & ( PCVMode & apnea => P_insp = P_inspAP ))</i></b>.",
            "description": "ENFORCED: in every interval where <b><i>(inspiratoryPhase)</i></b> holds.\nTRIGGER: first point in the interval.\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/in_null_null_satisfaction.svg",
            "scope_mode_pt": "inspiratoryPhase",
            "scope_mode_coco": "inspiratoryPhase",
            "scope_mode_ft": "inspiratoryPhase",
            "post_condition_unexp_pt": "(((outValveClose & ((PCVMode & (! apnea)) -> (P_insp = P_isnpPCV))) & (PSVMode -> (P_insp = P_inspPSV))) & ((PCVMode & apnea) -> (P_insp = P_inspAP)))",
            "post_condition_unexp_ft": "(((outValveClose & ((PCVMode & (! apnea)) -> (P_insp = P_isnpPCV))) & (PSVMode -> (P_insp = P_inspPSV))) & ((PCVMode & apnea) -> (P_insp = P_inspAP)))",
            "post_condition_SMV_pt": "(((outValveClose & ((PCVMode & (! apnea)) -> (P_insp = P_isnpPCV))) & (PSVMode -> (P_insp = P_inspPSV))) & ((PCVMode & apnea) -> (P_insp = P_inspAP)))",
            "post_condition_SMV_ft": "(((outValveClose & ((PCVMode & (! apnea)) -> (P_insp = P_isnpPCV))) & (PSVMode -> (P_insp = P_inspPSV))) & ((PCVMode & apnea) -> (P_insp = P_inspAP)))",
            "post_condition_coco_smv": "(((outValveClose & ((PCVMode & (! apnea)) -> (P_insp = P_isnpPCV))) & (PSVMode -> (P_insp = P_inspPSV))) & ((PCVMode & apnea) -> (P_insp = P_inspAP)))",
            "post_condition_coco": "(((outValveClose and ((PCVMode and ( not apnea)) => (P_insp = P_isnpPCV))) and (PSVMode => (P_insp = P_inspPSV))) and ((PCVMode and apnea) => (P_insp = P_inspAP)))",
            "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))) & ($scope_mode_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))",
            "ft": "((LAST V ((! (Fin_inspiratoryPhase & (! LAST))) | (X ((! (Lin_inspiratoryPhase | LAST)) U (((outValveClose & ((PCVMode & (! apnea)) -> (P_insp = P_isnpPCV))) & (PSVMode -> (P_insp = P_inspPSV))) & ((PCVMode & apnea) -> (P_insp = P_inspAP))))))) & (inspiratoryPhase -> ((! (Lin_inspiratoryPhase | LAST)) U (((outValveClose & ((PCVMode & (! apnea)) -> (P_insp = P_isnpPCV))) & (PSVMode -> (P_insp = P_inspPSV))) & ((PCVMode & apnea) -> (P_insp = P_inspAP))))))",
            "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & Fin_$scope_mode_pt$)))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & Fin_$scope_mode_pt$)))))",
            "pt": "((H (Lin_inspiratoryPhase -> (Y (! ((! (((outValveClose & ((PCVMode & (! apnea)) -> (P_insp = P_isnpPCV))) & (PSVMode -> (P_insp = P_inspPSV))) & ((PCVMode & apnea) -> (P_insp = P_inspAP)))) S ((! (((outValveClose & ((PCVMode & (! apnea)) -> (P_insp = P_isnpPCV))) & (PSVMode -> (P_insp = P_inspPSV))) & ((PCVMode & apnea) -> (P_insp = P_inspAP)))) & Fin_inspiratoryPhase)))))) & (((! Lin_inspiratoryPhase) S ((! Lin_inspiratoryPhase) & Fin_inspiratoryPhase)) -> (! ((! (((outValveClose & ((PCVMode & (! apnea)) -> (P_insp = P_isnpPCV))) & (PSVMode -> (P_insp = P_inspPSV))) & ((PCVMode & apnea) -> (P_insp = P_inspAP)))) S ((! (((outValveClose & ((PCVMode & (! apnea)) -> (P_insp = P_isnpPCV))) & (PSVMode -> (P_insp = P_inspPSV))) & ((PCVMode & apnea) -> (P_insp = P_inspAP)))) & Fin_inspiratoryPhase)))))",
            "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))",
            "ptExpanded": "((H (((! inspiratoryPhase) & (Y inspiratoryPhase)) -> (Y (! ((! (((outValveClose & ((PCVMode & (! apnea)) -> (P_insp = P_isnpPCV))) & (PSVMode -> (P_insp = P_inspPSV))) & ((PCVMode & apnea) -> (P_insp = P_inspAP)))) S ((! (((outValveClose & ((PCVMode & (! apnea)) -> (P_insp = P_isnpPCV))) & (PSVMode -> (P_insp = P_inspPSV))) & ((PCVMode & apnea) -> (P_insp = P_inspAP)))) & (inspiratoryPhase & (Z (! inspiratoryPhase))))))))) & (((! ((! inspiratoryPhase) & (Y inspiratoryPhase))) S ((! ((! inspiratoryPhase) & (Y inspiratoryPhase))) & (inspiratoryPhase & (Z (! inspiratoryPhase))))) -> (! ((! (((outValveClose & ((PCVMode & (! apnea)) -> (P_insp = P_isnpPCV))) & (PSVMode -> (P_insp = P_inspPSV))) & ((PCVMode & apnea) -> (P_insp = P_inspAP)))) S ((! (((outValveClose & ((PCVMode & (! apnea)) -> (P_insp = P_isnpPCV))) & (PSVMode -> (P_insp = P_inspPSV))) & ((PCVMode & apnea) -> (P_insp = P_inspAP)))) & (inspiratoryPhase & (Z (! inspiratoryPhase))))))))",
            "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))",
            "ptFinBtwExpanded": "(H (((! inspiratoryPhase) & (Y inspiratoryPhase)) -> (Y (! ((! (((outValveClose & ((PCVMode & (! apnea)) -> (P_insp = P_isnpPCV))) & (PSVMode -> (P_insp = P_inspPSV))) & ((PCVMode & apnea) -> (P_insp = P_inspAP)))) S ((! (((outValveClose & ((PCVMode & (! apnea)) -> (P_insp = P_isnpPCV))) & (PSVMode -> (P_insp = P_inspPSV))) & ((PCVMode & apnea) -> (P_insp = P_inspAP)))) & (inspiratoryPhase & ((! (Y TRUE)) | (Y (! inspiratoryPhase))))))))))",
            "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))) & ($scope_mode_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))",
            "ftExpanded": "((LAST V ((! ((((! inspiratoryPhase) & (! LAST)) & (X inspiratoryPhase)) & (! LAST))) | (X ((! (((inspiratoryPhase & (! LAST)) & (X (! inspiratoryPhase))) | LAST)) U (((outValveClose & ((PCVMode & (! apnea)) -> (P_insp = P_isnpPCV))) & (PSVMode -> (P_insp = P_inspPSV))) & ((PCVMode & apnea) -> (P_insp = P_inspAP))))))) & (inspiratoryPhase -> ((! (((inspiratoryPhase & (! LAST)) & (X (! inspiratoryPhase))) | LAST)) U (((outValveClose & ((PCVMode & (! apnea)) -> (P_insp = P_isnpPCV))) & (PSVMode -> (P_insp = P_inspPSV))) & ((PCVMode & apnea) -> (P_insp = P_inspAP))))))",
            "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))) & ($scope_mode_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))",
            "ftInfAUExpanded": "((G ((! (((! inspiratoryPhase) ) & (X inspiratoryPhase))) | (X ((! ((inspiratoryPhase ) & (X (! inspiratoryPhase)))) U (((outValveClose & ((PCVMode & (! apnea)) -> (P_insp = P_isnpPCV))) & (PSVMode -> (P_insp = P_inspPSV))) & ((PCVMode & apnea) -> (P_insp = P_inspAP))))))) & (inspiratoryPhase -> ((! ((inspiratoryPhase ) & (X (! inspiratoryPhase)))) U (((outValveClose & ((PCVMode & (! apnea)) -> (P_insp = P_isnpPCV))) & (PSVMode -> (P_insp = P_inspPSV))) & ((PCVMode & apnea) -> (P_insp = P_inspAP))))))",
            "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))",
            "ftInfBtwExpanded": "((G ((! (((! inspiratoryPhase) ) & (X inspiratoryPhase))) | (X ((F ((inspiratoryPhase ) & (X (! inspiratoryPhase)))) -> ((! ((inspiratoryPhase ) & (X (! inspiratoryPhase)))) U (((outValveClose & ((PCVMode & (! apnea)) -> (P_insp = P_isnpPCV))) & (PSVMode -> (P_insp = P_inspPSV))) & ((PCVMode & apnea) -> (P_insp = P_inspAP)))))))) & (inspiratoryPhase -> ((F ((inspiratoryPhase ) & (X (! inspiratoryPhase)))) -> ((! ((inspiratoryPhase ) & (X (! inspiratoryPhase)))) U (((outValveClose & ((PCVMode & (! apnea)) -> (P_insp = P_isnpPCV))) & (PSVMode -> (P_insp = P_inspPSV))) & ((PCVMode & apnea) -> (P_insp = P_inspAP)))))))",
            "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))",
            "ftFinBtwExpanded": "((LAST V ((! ((((! inspiratoryPhase) & (! LAST)) & (X inspiratoryPhase)) & (! LAST))) | (X (((! LAST) U ((inspiratoryPhase & (! LAST)) & (X (! inspiratoryPhase)))) -> ((! ((inspiratoryPhase & (! LAST)) & (X (! inspiratoryPhase)))) U (((outValveClose & ((PCVMode & (! apnea)) -> (P_insp = P_isnpPCV))) & (PSVMode -> (P_insp = P_inspPSV))) & ((PCVMode & apnea) -> (P_insp = P_inspAP)))))))) & (inspiratoryPhase -> (((! LAST) U ((inspiratoryPhase & (! LAST)) & (X (! inspiratoryPhase)))) -> ((! ((inspiratoryPhase & (! LAST)) & (X (! inspiratoryPhase)))) U (((outValveClose & ((PCVMode & (! apnea)) -> (P_insp = P_isnpPCV))) & (PSVMode -> (P_insp = P_inspPSV))) & ((PCVMode & apnea) -> (P_insp = P_inspAP)))))))",
