            "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre( not (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $post_condition_coco$) )))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => ( not (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $post_condition_coco$) )))))",
            "CoCoSpecCode": "((H((( not inspiratoryPhase) and (YtoPre(inspiratoryPhase))) => (YtoPre( not (SI( (inspiratoryPhase and (FTP or (YtoPre( not inspiratoryPhase)))), ( not (((outValveClose and ((PCVMode and ( not apnea)) => (P_insp = P_isnpPCV))) and (PSVMode => (P_insp = P_inspPSV))) and ((PCVMode and apnea) => (P_insp = P_inspAP)))) )))))) and ((SI( (inspiratoryPhase and (FTP or (YtoPre( not inspiratoryPhase)))), ( not (( not inspiratoryPhase) and (YtoPre(inspiratoryPhase)))) )) => ( not (SI( (inspiratoryPhase and (FTP or (YtoPre( not inspiratoryPhase)))), ( not (((outValveClose and ((PCVMode and ( not apnea)) => (P_insp = P_isnpPCV))) and (PSVMode => (P_insp = P_inspPSV))) and ((PCVMode and apnea) => (P_insp = P_inspAP)))) )))))",
            "component": "System"
        },
        "_id": "4be055e0-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT5",
        "parent_reqid": "",
        "project": "Ventilator v0.5.1",
        "rationale": "The transition from VentilationOff to PSV shall occur if the change mode command is received from the GUI.\nRationale: the ventilation starts in PCV mode when the user selects the start command from the GUI.",
        "comments": "Oisín: Using StandbyMode here instead of VentilationOff.",
        "fulltext": "in StandbyMode if PSVModeSelected System shall satisfy PSVMode",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "in"
            },
            "condition": "regular",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "StandbyMode",
                "PSVModeSelected",
                "PSVMode"
            ],
            "scope_mode": "StandbyMode",
            "scopeTextRange": [
                0,
                13
            ],
            "qualifier_word": "if",
            "pre_condition": "(PSVModeSelected)",
            "regular_condition": "(PSVModeSelected)",
            "conditionTextRange": [
                15,
                32
            ],
            "component_name": "System",
            "componentTextRange": [
                34,
                39
            ],
            "post_condition": "(PSVMode)",
            "responseTextRange": [
                47,
                61
            ],
            "diagramVariables": "M = <b><i>StandbyMode</i></b>,, TC = <b><i>(PSVModeSelected)</i></b>, Response = <b><i>(PSVMode)</i></b>.",
            "description": "ENFORCED: in every interval where <b><i>StandbyMode</i></b> holds.\nTRIGGER: first point in the interval if <b><i>(PSVModeSelected)</i></b> is true and any point in the interval where <b><i>(PSVModeSelected)</i></b> becomes true (from false).\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/in_regular_null_satisfaction.svg",
            "scope_mode_pt": "StandbyMode",
            "scope_mode_coco": "StandbyMode",
            "scope_mode_ft": "StandbyMode",
            "regular_condition_unexp_pt": "PSVModeSelected",
            "regular_condition_unexp_ft": "PSVModeSelected",
            "regular_condition_SMV_pt": "PSVModeSelected",
            "regular_condition_SMV_ft": "PSVModeSelected",
            "regular_condition_coco_smv": "PSVModeSelected",
            "regular_condition_coco": "PSVModeSelected",
            "post_condition_unexp_pt": "PSVMode",
            "post_condition_unexp_ft": "PSVMode",
            "post_condition_SMV_pt": "PSVMode",
            "post_condition_SMV_ft": "PSVMode",
            "post_condition_coco_smv": "PSVMode",
            "post_condition_coco": "PSVMode",
            "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))))) & ($scope_mode_ft$ -> (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))))",
            "ft": "((LAST V ((! (Fin_StandbyMode & (! LAST))) | (X (((Lin_StandbyMode | LAST) V (((! PSVModeSelected) & ((! LAST) & ((X PSVModeSelected) & (! (Lin_StandbyMode | LAST))))) -> ((X ((! (Lin_StandbyMode | LAST)) U PSVMode)) & (! (Lin_StandbyMode | LAST))))) & (PSVModeSelected -> ((! (Lin_StandbyMode | LAST)) U PSVMode)))))) & (StandbyMode -> (((Lin_StandbyMode | LAST) V (((! PSVModeSelected) & ((! LAST) & ((X PSVModeSelected) & (! (Lin_StandbyMode | LAST))))) -> ((X ((! (Lin_StandbyMode | LAST)) U PSVMode)) & (! (Lin_StandbyMode | LAST))))) & (PSVModeSelected -> ((! (Lin_StandbyMode | LAST)) U PSVMode)))))",
            "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))))))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))))))))",
            "pt": "((H (Lin_StandbyMode -> (Y (((! PSVModeSelected) S ((! PSVModeSelected) & Fin_StandbyMode)) | (! ((! PSVMode) S ((! PSVMode) & (PSVModeSelected & ((Y (! PSVModeSelected)) | Fin_StandbyMode))))))))) & (((! Lin_StandbyMode) S ((! Lin_StandbyMode) & Fin_StandbyMode)) -> (((! PSVModeSelected) S ((! PSVModeSelected) & Fin_StandbyMode)) | (! ((! PSVMode) S ((! PSVMode) & (PSVModeSelected & ((Y (! PSVModeSelected)) | Fin_StandbyMode))))))))",
            "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))))",
            "ptExpanded": "((H (((! StandbyMode) & (Y StandbyMode)) -> (Y (((! PSVModeSelected) S ((! PSVModeSelected) & (StandbyMode & (Z (! StandbyMode))))) | (! ((! PSVMode) S ((! PSVMode) & (PSVModeSelected & ((Y (! PSVModeSelected)) | (StandbyMode & (Z (! StandbyMode)))))))))))) & (((! ((! StandbyMode) & (Y StandbyMode))) S ((! ((! StandbyMode) & (Y StandbyMode))) & (StandbyMode & (Z (! StandbyMode))))) -> (((! PSVModeSelected) S ((! PSVModeSelected) & (StandbyMode & (Z (! StandbyMode))))) | (! ((! PSVMode) S ((! PSVMode) & (PSVModeSelected & ((Y (! PSVModeSelected)) | (StandbyMode & (Z (! StandbyMode)))))))))))",
            "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))))))",
            "ptFinBtwExpanded": "(H (((! StandbyMode) & (Y StandbyMode)) -> (Y (((! PSVModeSelected) S ((! PSVModeSelected) & (StandbyMode & ((! (Y TRUE)) | (Y (! StandbyMode)))))) | (! ((! PSVMode) S ((! PSVMode) & (PSVModeSelected & ((Y (! PSVModeSelected)) | (StandbyMode & ((! (Y TRUE)) | (Y (! StandbyMode)))))))))))))",
            "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))))",
            "ftExpanded": "((LAST V ((! ((((! StandbyMode) & (! LAST)) & (X StandbyMode)) & (! LAST))) | (X (((((StandbyMode & (! LAST)) & (X (! StandbyMode))) | LAST) V (((! PSVModeSelected) & ((! LAST) & ((X PSVModeSelected) & (! (((StandbyMode & (! LAST)) & (X (! StandbyMode))) | LAST))))) -> ((X ((! (((StandbyMode & (! LAST)) & (X (! StandbyMode))) | LAST)) U PSVMode)) & (! (((StandbyMode & (! LAST)) & (X (! StandbyMode))) | LAST))))) & (PSVModeSelected -> ((! (((StandbyMode & (! LAST)) & (X (! StandbyMode))) | LAST)) U PSVMode)))))) & (StandbyMode -> (((((StandbyMode & (! LAST)) & (X (! StandbyMode))) | LAST) V (((! PSVModeSelected) & ((! LAST) & ((X PSVModeSelected) & (! (((StandbyMode & (! LAST)) & (X (! StandbyMode))) | LAST))))) -> ((X ((! (((StandbyMode & (! LAST)) & (X (! StandbyMode))) | LAST)) U PSVMode)) & (! (((StandbyMode & (! LAST)) & (X (! StandbyMode))) | LAST))))) & (PSVModeSelected -> ((! (((StandbyMode & (! LAST)) & (X (! StandbyMode))) | LAST)) U PSVMode)))))",
            "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))))",
            "ftInfAUExpanded": "((G ((! (((! StandbyMode) ) & (X StandbyMode))) | (X ((((StandbyMode ) & (X (! StandbyMode))) V (((! PSVModeSelected) & ((X PSVModeSelected) & (! ((StandbyMode ) & (X (! StandbyMode)))))) -> ((X ((! ((StandbyMode ) & (X (! StandbyMode)))) U PSVMode)) & (! ((StandbyMode ) & (X (! StandbyMode))))))) & (PSVModeSelected -> ((! ((StandbyMode ) & (X (! StandbyMode)))) U PSVMode)))))) & (StandbyMode -> ((((StandbyMode ) & (X (! StandbyMode))) V (((! PSVModeSelected) & ((X PSVModeSelected) & (! ((StandbyMode ) & (X (! StandbyMode)))))) -> ((X ((! ((StandbyMode ) & (X (! StandbyMode)))) U PSVMode)) & (! ((StandbyMode ) & (X (! StandbyMode))))))) & (PSVModeSelected -> ((! ((StandbyMode ) & (X (! StandbyMode)))) U PSVMode)))))",
            "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))",
            "ftInfBtwExpanded": "((G ((! (((! StandbyMode) ) & (X StandbyMode))) | (X ((F ((StandbyMode ) & (X (! StandbyMode)))) -> ((((StandbyMode ) & (X (! StandbyMode))) V (((! PSVModeSelected) & ((X PSVModeSelected) & (! ((StandbyMode ) & (X (! StandbyMode)))))) -> ((X ((! ((StandbyMode ) & (X (! StandbyMode)))) U PSVMode)) & (! ((StandbyMode ) & (X (! StandbyMode))))))) & (PSVModeSelected -> ((! ((StandbyMode ) & (X (! StandbyMode)))) U PSVMode))))))) & (StandbyMode -> ((F ((StandbyMode ) & (X (! StandbyMode)))) -> ((((StandbyMode ) & (X (! StandbyMode))) V (((! PSVModeSelected) & ((X PSVModeSelected) & (! ((StandbyMode ) & (X (! StandbyMode)))))) -> ((X ((! ((StandbyMode ) & (X (! StandbyMode)))) U PSVMode)) & (! ((StandbyMode ) & (X (! StandbyMode))))))) & (PSVModeSelected -> ((! ((StandbyMode ) & (X (! StandbyMode)))) U PSVMode))))))",
            "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))",
            "ftFinBtwExpanded": "((LAST V ((! ((((! StandbyMode) & (! LAST)) & (X StandbyMode)) & (! LAST))) | (X (((! LAST) U ((StandbyMode & (! LAST)) & (X (! StandbyMode)))) -> ((((StandbyMode & (! LAST)) & (X (! StandbyMode))) V (((! PSVModeSelected) & ((! LAST) & ((X PSVModeSelected) & (! ((StandbyMode & (! LAST)) & (X (! StandbyMode))))))) -> ((X ((! ((StandbyMode & (! LAST)) & (X (! StandbyMode)))) U PSVMode)) & (! ((StandbyMode & (! LAST)) & (X (! StandbyMode))))))) & (PSVModeSelected -> ((! ((StandbyMode & (! LAST)) & (X (! StandbyMode)))) U PSVMode))))))) & (StandbyMode -> (((! LAST) U ((StandbyMode & (! LAST)) & (X (! StandbyMode)))) -> ((((StandbyMode & (! LAST)) & (X (! StandbyMode))) V (((! PSVModeSelected) & ((! LAST) & ((X PSVModeSelected) & (! ((StandbyMode & (! LAST)) & (X (! StandbyMode))))))) -> ((X ((! ((StandbyMode & (! LAST)) & (X (! StandbyMode)))) U PSVMode)) & (! ((StandbyMode & (! LAST)) & (X (! StandbyMode))))))) & (PSVModeSelected -> ((! ((StandbyMode & (! LAST)) & (X (! StandbyMode)))) U PSVMode))))))",
            "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or ( not (SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))), ( not $post_condition_coco$) ))))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or ( not (SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))), ( not $post_condition_coco$) ))))))",
            "CoCoSpecCode": "((H((( not StandbyMode) and (YtoPre(StandbyMode))) => (YtoPre((SI( (StandbyMode and (FTP or (YtoPre( not StandbyMode)))), ( not PSVModeSelected) )) or ( not (SI( (PSVModeSelected and ((YtoPre( not PSVModeSelected)) or (StandbyMode and (FTP or (YtoPre( not StandbyMode)))))), ( not PSVMode) ))))))) and ((SI( (StandbyMode and (FTP or (YtoPre( not StandbyMode)))), ( not (( not StandbyMode) and (YtoPre(StandbyMode)))) )) => ((SI( (StandbyMode and (FTP or (YtoPre( not StandbyMode)))), ( not PSVModeSelected) )) or ( not (SI( (PSVModeSelected and ((YtoPre( not PSVModeSelected)) or (StandbyMode and (FTP or (YtoPre( not StandbyMode)))))), ( not PSVMode) ))))))",
            "component": "System"
        },
        "_id": "4be0cb10-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT28",
        "parent_reqid": "FUN20",
        "project": "Ventilator v0.5.1",
        "rationale": "The target inspiratory pressure level shall be controlled by the Inspiratory Pressure parameter (P_inspPCV ) and it is kept constant.",
        "comments": "Oisín, v0.5: Filled this one in after discussion in a meeting.",
        "fulltext": "in PCVMode System shall satisfy P_insp = P_inspPCV",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "in"
            },
            "condition": "null",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "PCVMode",
                "P_insp",
                "P_inspPCV"
            ],
            "scope_mode": "PCVMode",
            "scopeTextRange": [
                0,
                9
            ],
            "component_name": "System",
            "componentTextRange": [
                11,
                16
            ],
            "post_condition": "(P_insp = P_inspPCV)",
            "responseTextRange": [
                24,
                49
            ],
            "diagramVariables": "M = <b><i>PCVMode</i></b>,, Response = <b><i>(P_insp = P_inspPCV)</i></b>.",
            "description": "ENFORCED: in every interval where <b><i>PCVMode</i></b> holds.\nTRIGGER: first point in the interval.\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/in_null_null_satisfaction.svg",
            "scope_mode_pt": "PCVMode",
            "scope_mode_coco": "PCVMode",
            "scope_mode_ft": "PCVMode",
            "post_condition_unexp_pt": "(P_insp = P_inspPCV)",
            "post_condition_unexp_ft": "(P_insp = P_inspPCV)",
            "post_condition_SMV_pt": "(P_insp = P_inspPCV)",
            "post_condition_SMV_ft": "(P_insp = P_inspPCV)",
            "post_condition_coco_smv": "(P_insp = P_inspPCV)",
            "post_condition_coco": "(P_insp = P_inspPCV)",
            "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))) & ($scope_mode_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))",
            "ft": "((LAST V ((! (Fin_PCVMode & (! LAST))) | (X ((! (Lin_PCVMode | LAST)) U (P_insp = P_inspPCV))))) & (PCVMode -> ((! (Lin_PCVMode | LAST)) U (P_insp = P_inspPCV))))",
            "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & Fin_$scope_mode_pt$)))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & Fin_$scope_mode_pt$)))))",
            "pt": "((H (Lin_PCVMode -> (Y (! ((! (P_insp = P_inspPCV)) S ((! (P_insp = P_inspPCV)) & Fin_PCVMode)))))) & (((! Lin_PCVMode) S ((! Lin_PCVMode) & Fin_PCVMode)) -> (! ((! (P_insp = P_inspPCV)) S ((! (P_insp = P_inspPCV)) & Fin_PCVMode)))))",
            "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))",
            "ptExpanded": "((H (((! PCVMode) & (Y PCVMode)) -> (Y (! ((! (P_insp = P_inspPCV)) S ((! (P_insp = P_inspPCV)) & (PCVMode & (Z (! PCVMode))))))))) & (((! ((! PCVMode) & (Y PCVMode))) S ((! ((! PCVMode) & (Y PCVMode))) & (PCVMode & (Z (! PCVMode))))) -> (! ((! (P_insp = P_inspPCV)) S ((! (P_insp = P_inspPCV)) & (PCVMode & (Z (! PCVMode))))))))",
            "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))",
            "ptFinBtwExpanded": "(H (((! PCVMode) & (Y PCVMode)) -> (Y (! ((! (P_insp = P_inspPCV)) S ((! (P_insp = P_inspPCV)) & (PCVMode & ((! (Y TRUE)) | (Y (! PCVMode))))))))))",
            "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))) & ($scope_mode_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))",
            "ftExpanded": "((LAST V ((! ((((! PCVMode) & (! LAST)) & (X PCVMode)) & (! LAST))) | (X ((! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST)) U (P_insp = P_inspPCV))))) & (PCVMode -> ((! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST)) U (P_insp = P_inspPCV))))",
            "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))) & ($scope_mode_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))",
            "ftInfAUExpanded": "((G ((! (((! PCVMode) ) & (X PCVMode))) | (X ((! ((PCVMode ) & (X (! PCVMode)))) U (P_insp = P_inspPCV))))) & (PCVMode -> ((! ((PCVMode ) & (X (! PCVMode)))) U (P_insp = P_inspPCV))))",
            "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))",
            "ftInfBtwExpanded": "((G ((! (((! PCVMode) ) & (X PCVMode))) | (X ((F ((PCVMode ) & (X (! PCVMode)))) -> ((! ((PCVMode ) & (X (! PCVMode)))) U (P_insp = P_inspPCV)))))) & (PCVMode -> ((F ((PCVMode ) & (X (! PCVMode)))) -> ((! ((PCVMode ) & (X (! PCVMode)))) U (P_insp = P_inspPCV)))))",
            "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))",
            "ftFinBtwExpanded": "((LAST V ((! ((((! PCVMode) & (! LAST)) & (X PCVMode)) & (! LAST))) | (X (((! LAST) U ((PCVMode & (! LAST)) & (X (! PCVMode)))) -> ((! ((PCVMode & (! LAST)) & (X (! PCVMode)))) U (P_insp = P_inspPCV)))))) & (PCVMode -> (((! LAST) U ((PCVMode & (! LAST)) & (X (! PCVMode)))) -> ((! ((PCVMode & (! LAST)) & (X (! PCVMode)))) U (P_insp = P_inspPCV)))))",
            "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre( not (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $post_condition_coco$) )))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => ( not (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $post_condition_coco$) )))))",
            "CoCoSpecCode": "((H((( not PCVMode) and (YtoPre(PCVMode))) => (YtoPre( not (SI( (PCVMode and (FTP or (YtoPre( not PCVMode)))), ( not (P_insp = P_inspPCV)) )))))) and ((SI( (PCVMode and (FTP or (YtoPre( not PCVMode)))), ( not (( not PCVMode) and (YtoPre(PCVMode)))) )) => ( not (SI( (PCVMode and (FTP or (YtoPre( not PCVMode)))), ( not (P_insp = P_inspPCV)) )))))",
            "component": "System"
        },
        "_id": "4be1b570-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT36",
        "parent_reqid": "",
        "project": "Ventilator v0.5.1",
        "rationale": "If the patient is in expiration phase:",
        "comments": "Oisín, v0.5: Another fake requirement",
        "fulltext": "while expiratoryPhase System shall",
        "semantics": {},
        "_id": "4be251b0-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT43",
        "parent_reqid": "FUN22",
        "project": "Ventilator v0.5.1",
        "rationale": "In PCV and PSV mode, at the end of an inspiration and if inspiratory pause is not required, it shall be possible to initiate a lung recruitment procedure, termed Recruitment Maneuver (RM), if it is required by the GUI.\nNot available in North America. \nRationale: The RM is an emergency procedure required immediately after the end of the intubation. RM consists in the prolonged lung inflation at increased inspiratory set pressure, as necessary to reactivate the alveoli immediately after intubation.",
        "comments": "",
        "fulltext": "while (PCVMode | PSVMode) & RMButton & !inspiratoryPauseButton when inspiratoryPhaseEnd System shall satisfy RM",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "in"
            },
            "condition": "regular",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "PCVMode",
                "PSVMode",
                "RMButton",
                "inspiratoryPauseButton",
                "inspiratoryPhaseEnd",
                "RM"
            ],
            "scope_mode": "(( PCVMode | PSVMode ) & RMButton & ! inspiratoryPauseButton)",
            "scopeTextRange": [
                0,
                61
            ],
            "qualifier_word": "when",
            "pre_condition": "(inspiratoryPhaseEnd)",
            "regular_condition": "(inspiratoryPhaseEnd)",
            "conditionTextRange": [
                63,
                86
            ],
            "component_name": "System",
            "componentTextRange": [
                88,
                93
            ],
            "post_condition": "(RM)",
            "responseTextRange": [
                101,
                110
            ],
            "diagramVariables": "M = <b><i>(( PCVMode | PSVMode ) & RMButton & ! inspiratoryPauseButton)</i></b>,, TC = <b><i>(inspiratoryPhaseEnd)</i></b>, Response = <b><i>(RM)</i></b>.",
            "description": "ENFORCED: in every interval where <b><i>(( PCVMode | PSVMode ) & RMButton & ! inspiratoryPauseButton)</i></b> holds.\nTRIGGER: first point in the interval if <b><i>(inspiratoryPhaseEnd)</i></b> is true and any point in the interval where <b><i>(inspiratoryPhaseEnd)</i></b> becomes true (from false).\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/in_regular_null_satisfaction.svg",
            "scope_mode_pt": "(((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton))",
            "scope_mode_coco": "(((PCVMode or PSVMode) and RMButton) and ( not inspiratoryPauseButton))",
            "scope_mode_ft": "(((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton))",
            "regular_condition_unexp_pt": "inspiratoryPhaseEnd",
            "regular_condition_unexp_ft": "inspiratoryPhaseEnd",
            "regular_condition_SMV_pt": "inspiratoryPhaseEnd",
            "regular_condition_SMV_ft": "inspiratoryPhaseEnd",
            "regular_condition_coco_smv": "inspiratoryPhaseEnd",
            "regular_condition_coco": "inspiratoryPhaseEnd",
            "post_condition_unexp_pt": "RM",
            "post_condition_unexp_ft": "RM",
            "post_condition_SMV_pt": "RM",
            "post_condition_SMV_ft": "RM",
            "post_condition_coco_smv": "RM",
            "post_condition_coco": "RM",
            "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))))) & ($scope_mode_ft$ -> (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))))",
            "ft": "((LAST V ((! (Fin_(((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) & (! LAST))) | (X (((Lin_(((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) | LAST) V (((! inspiratoryPhaseEnd) & ((! LAST) & ((X inspiratoryPhaseEnd) & (! (Lin_(((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) | LAST))))) -> ((X ((! (Lin_(((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) | LAST)) U RM)) & (! (Lin_(((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) | LAST))))) & (inspiratoryPhaseEnd -> ((! (Lin_(((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) | LAST)) U RM)))))) & ((((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) -> (((Lin_(((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) | LAST) V (((! inspiratoryPhaseEnd) & ((! LAST) & ((X inspiratoryPhaseEnd) & (! (Lin_(((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) | LAST))))) -> ((X ((! (Lin_(((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) | LAST)) U RM)) & (! (Lin_(((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) | LAST))))) & (inspiratoryPhaseEnd -> ((! (Lin_(((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) | LAST)) U RM)))))",
            "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))))))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))))))))",
            "pt": "((H (Lin_(((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) -> (Y (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & Fin_(((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)))) | (! ((! RM) S ((! RM) & (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | Fin_(((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton))))))))))) & (((! Lin_(((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton))) S ((! Lin_(((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton))) & Fin_(((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)))) -> (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & Fin_(((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)))) | (! ((! RM) S ((! RM) & (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | Fin_(((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton))))))))))",
            "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))))",
            "ptExpanded": "((H (((! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton))) & (Y (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)))) -> (Y (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & ((((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) & (Z (! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton))))))) | (! ((! RM) S ((! RM) & (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | ((((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) & (Z (! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)))))))))))))) & (((! ((! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton))) & (Y (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton))))) S ((! ((! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton))) & (Y (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton))))) & ((((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) & (Z (! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton))))))) -> (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & ((((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) & (Z (! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton))))))) | (! ((! RM) S ((! RM) & (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | ((((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) & (Z (! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)))))))))))))",
            "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))))))",
            "ptFinBtwExpanded": "(H (((! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton))) & (Y (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)))) -> (Y (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & ((((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) & ((! (Y TRUE)) | (Y (! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)))))))) | (! ((! RM) S ((! RM) & (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | ((((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) & ((! (Y TRUE)) | (Y (! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)))))))))))))))",
            "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))))",
            "ftExpanded": "((LAST V ((! ((((! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton))) & (! LAST)) & (X (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)))) & (! LAST))) | (X ((((((((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) & (! LAST)) & (X (! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton))))) | LAST) V (((! inspiratoryPhaseEnd) & ((! LAST) & ((X inspiratoryPhaseEnd) & (! ((((((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) & (! LAST)) & (X (! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton))))) | LAST))))) -> ((X ((! ((((((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) & (! LAST)) & (X (! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton))))) | LAST)) U RM)) & (! ((((((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) & (! LAST)) & (X (! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton))))) | LAST))))) & (inspiratoryPhaseEnd -> ((! ((((((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) & (! LAST)) & (X (! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton))))) | LAST)) U RM)))))) & ((((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) -> ((((((((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) & (! LAST)) & (X (! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton))))) | LAST) V (((! inspiratoryPhaseEnd) & ((! LAST) & ((X inspiratoryPhaseEnd) & (! ((((((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) & (! LAST)) & (X (! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton))))) | LAST))))) -> ((X ((! ((((((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) & (! LAST)) & (X (! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton))))) | LAST)) U RM)) & (! ((((((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) & (! LAST)) & (X (! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton))))) | LAST))))) & (inspiratoryPhaseEnd -> ((! ((((((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) & (! LAST)) & (X (! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton))))) | LAST)) U RM)))))",
            "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))))",
            "ftInfAUExpanded": "((G ((! (((! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton))) ) & (X (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton))))) | (X (((((((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) ) & (X (! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton))))) V (((! inspiratoryPhaseEnd) & ((X inspiratoryPhaseEnd) & (! (((((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) ) & (X (! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)))))))) -> ((X ((! (((((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) ) & (X (! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)))))) U RM)) & (! (((((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) ) & (X (! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton))))))))) & (inspiratoryPhaseEnd -> ((! (((((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) ) & (X (! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)))))) U RM)))))) & ((((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) -> (((((((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) ) & (X (! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton))))) V (((! inspiratoryPhaseEnd) & ((X inspiratoryPhaseEnd) & (! (((((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) ) & (X (! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)))))))) -> ((X ((! (((((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) ) & (X (! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)))))) U RM)) & (! (((((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) ) & (X (! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton))))))))) & (inspiratoryPhaseEnd -> ((! (((((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) ) & (X (! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)))))) U RM)))))",
            "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))",
            "ftInfBtwExpanded": "((G ((! (((! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton))) ) & (X (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton))))) | (X ((F (((((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) ) & (X (! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)))))) -> (((((((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) ) & (X (! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton))))) V (((! inspiratoryPhaseEnd) & ((X inspiratoryPhaseEnd) & (! (((((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) ) & (X (! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)))))))) -> ((X ((! (((((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) ) & (X (! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)))))) U RM)) & (! (((((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) ) & (X (! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton))))))))) & (inspiratoryPhaseEnd -> ((! (((((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) ) & (X (! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)))))) U RM))))))) & ((((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) -> ((F (((((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) ) & (X (! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)))))) -> (((((((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) ) & (X (! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton))))) V (((! inspiratoryPhaseEnd) & ((X inspiratoryPhaseEnd) & (! (((((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) ) & (X (! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)))))))) -> ((X ((! (((((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) ) & (X (! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)))))) U RM)) & (! (((((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) ) & (X (! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton))))))))) & (inspiratoryPhaseEnd -> ((! (((((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) ) & (X (! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)))))) U RM))))))",
            "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))",
            "ftFinBtwExpanded": "((LAST V ((! ((((! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton))) & (! LAST)) & (X (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)))) & (! LAST))) | (X (((! LAST) U (((((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) & (! LAST)) & (X (! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)))))) -> (((((((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) & (! LAST)) & (X (! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton))))) V (((! inspiratoryPhaseEnd) & ((! LAST) & ((X inspiratoryPhaseEnd) & (! (((((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) & (! LAST)) & (X (! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton))))))))) -> ((X ((! (((((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) & (! LAST)) & (X (! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)))))) U RM)) & (! (((((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) & (! LAST)) & (X (! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton))))))))) & (inspiratoryPhaseEnd -> ((! (((((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) & (! LAST)) & (X (! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)))))) U RM))))))) & ((((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) -> (((! LAST) U (((((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) & (! LAST)) & (X (! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)))))) -> (((((((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) & (! LAST)) & (X (! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton))))) V (((! inspiratoryPhaseEnd) & ((! LAST) & ((X inspiratoryPhaseEnd) & (! (((((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) & (! LAST)) & (X (! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton))))))))) -> ((X ((! (((((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) & (! LAST)) & (X (! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)))))) U RM)) & (! (((((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) & (! LAST)) & (X (! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton))))))))) & (inspiratoryPhaseEnd -> ((! (((((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)) & (! LAST)) & (X (! (((PCVMode | PSVMode) & RMButton) & (! inspiratoryPauseButton)))))) U RM))))))",
            "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or ( not (SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))), ( not $post_condition_coco$) ))))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or ( not (SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))), ( not $post_condition_coco$) ))))))",
            "CoCoSpecCode": "((H((( not (((PCVMode or PSVMode) and RMButton) and ( not inspiratoryPauseButton))) and (YtoPre((((PCVMode or PSVMode) and RMButton) and ( not inspiratoryPauseButton))))) => (YtoPre((SI( ((((PCVMode or PSVMode) and RMButton) and ( not inspiratoryPauseButton)) and (FTP or (YtoPre( not (((PCVMode or PSVMode) and RMButton) and ( not inspiratoryPauseButton)))))), ( not inspiratoryPhaseEnd) )) or ( not (SI( (inspiratoryPhaseEnd and ((YtoPre( not inspiratoryPhaseEnd)) or ((((PCVMode or PSVMode) and RMButton) and ( not inspiratoryPauseButton)) and (FTP or (YtoPre( not (((PCVMode or PSVMode) and RMButton) and ( not inspiratoryPauseButton)))))))), ( not RM) ))))))) and ((SI( ((((PCVMode or PSVMode) and RMButton) and ( not inspiratoryPauseButton)) and (FTP or (YtoPre( not (((PCVMode or PSVMode) and RMButton) and ( not inspiratoryPauseButton)))))), ( not (( not (((PCVMode or PSVMode) and RMButton) and ( not inspiratoryPauseButton))) and (YtoPre((((PCVMode or PSVMode) and RMButton) and ( not inspiratoryPauseButton)))))) )) => ((SI( ((((PCVMode or PSVMode) and RMButton) and ( not inspiratoryPauseButton)) and (FTP or (YtoPre( not (((PCVMode or PSVMode) and RMButton) and ( not inspiratoryPauseButton)))))), ( not inspiratoryPhaseEnd) )) or ( not (SI( (inspiratoryPhaseEnd and ((YtoPre( not inspiratoryPhaseEnd)) or ((((PCVMode or PSVMode) and RMButton) and ( not inspiratoryPauseButton)) and (FTP or (YtoPre( not (((PCVMode or PSVMode) and RMButton) and ( not inspiratoryPauseButton)))))))), ( not RM) ))))))",
            "component": "System"
        },
        "_id": "4be4c2b0-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT10",
        "parent_reqid": "",
        "project": "Ventilator v0.5.1",
        "rationale": "The transition from PSV to VentilationOff shall occur if the user stops the ventilation in PSV mode. Rationale: the ventilation stops when the user selects the\nstop command from the GUI.",
        "comments": "Exactly the same as CONT8, just with PSVMode",
        "fulltext": "in PSVMode if stopVentilation System shall satisfy StandbyMode",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "in"
            },
            "condition": "regular",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "PSVMode",
                "stopVentilation",
                "StandbyMode"
            ],
            "scope_mode": "PSVMode",
            "scopeTextRange": [
                0,
                9
            ],
            "qualifier_word": "if",
            "pre_condition": "(stopVentilation)",
            "regular_condition": "(stopVentilation)",
            "conditionTextRange": [
                11,
                28
            ],
            "component_name": "System",
            "componentTextRange": [
                30,
                35
            ],
            "post_condition": "(StandbyMode)",
            "responseTextRange": [
                43,
                61
            ],
            "diagramVariables": "M = <b><i>PSVMode</i></b>,, TC = <b><i>(stopVentilation)</i></b>, Response = <b><i>(StandbyMode)</i></b>.",
            "description": "ENFORCED: in every interval where <b><i>PSVMode</i></b> holds.\nTRIGGER: first point in the interval if <b><i>(stopVentilation)</i></b> is true and any point in the interval where <b><i>(stopVentilation)</i></b> becomes true (from false).\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/in_regular_null_satisfaction.svg",
            "scope_mode_pt": "PSVMode",
            "scope_mode_coco": "PSVMode",
            "scope_mode_ft": "PSVMode",
            "regular_condition_unexp_pt": "stopVentilation",
            "regular_condition_unexp_ft": "stopVentilation",
            "regular_condition_SMV_pt": "stopVentilation",
            "regular_condition_SMV_ft": "stopVentilation",
            "regular_condition_coco_smv": "stopVentilation",
            "regular_condition_coco": "stopVentilation",
            "post_condition_unexp_pt": "StandbyMode",
            "post_condition_unexp_ft": "StandbyMode",
            "post_condition_SMV_pt": "StandbyMode",
            "post_condition_SMV_ft": "StandbyMode",
            "post_condition_coco_smv": "StandbyMode",
            "post_condition_coco": "StandbyMode",
            "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))))) & ($scope_mode_ft$ -> (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))))",
            "ft": "((LAST V ((! (Fin_PSVMode & (! LAST))) | (X (((Lin_PSVMode | LAST) V (((! stopVentilation) & ((! LAST) & ((X stopVentilation) & (! (Lin_PSVMode | LAST))))) -> ((X ((! (Lin_PSVMode | LAST)) U StandbyMode)) & (! (Lin_PSVMode | LAST))))) & (stopVentilation -> ((! (Lin_PSVMode | LAST)) U StandbyMode)))))) & (PSVMode -> (((Lin_PSVMode | LAST) V (((! stopVentilation) & ((! LAST) & ((X stopVentilation) & (! (Lin_PSVMode | LAST))))) -> ((X ((! (Lin_PSVMode | LAST)) U StandbyMode)) & (! (Lin_PSVMode | LAST))))) & (stopVentilation -> ((! (Lin_PSVMode | LAST)) U StandbyMode)))))",
            "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))))))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))))))))",
            "pt": "((H (Lin_PSVMode -> (Y (((! stopVentilation) S ((! stopVentilation) & Fin_PSVMode)) | (! ((! StandbyMode) S ((! StandbyMode) & (stopVentilation & ((Y (! stopVentilation)) | Fin_PSVMode))))))))) & (((! Lin_PSVMode) S ((! Lin_PSVMode) & Fin_PSVMode)) -> (((! stopVentilation) S ((! stopVentilation) & Fin_PSVMode)) | (! ((! StandbyMode) S ((! StandbyMode) & (stopVentilation & ((Y (! stopVentilation)) | Fin_PSVMode))))))))",
            "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))))",
            "ptExpanded": "((H (((! PSVMode) & (Y PSVMode)) -> (Y (((! stopVentilation) S ((! stopVentilation) & (PSVMode & (Z (! PSVMode))))) | (! ((! StandbyMode) S ((! StandbyMode) & (stopVentilation & ((Y (! stopVentilation)) | (PSVMode & (Z (! PSVMode)))))))))))) & (((! ((! PSVMode) & (Y PSVMode))) S ((! ((! PSVMode) & (Y PSVMode))) & (PSVMode & (Z (! PSVMode))))) -> (((! stopVentilation) S ((! stopVentilation) & (PSVMode & (Z (! PSVMode))))) | (! ((! StandbyMode) S ((! StandbyMode) & (stopVentilation & ((Y (! stopVentilation)) | (PSVMode & (Z (! PSVMode)))))))))))",
            "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))))))",
            "ptFinBtwExpanded": "(H (((! PSVMode) & (Y PSVMode)) -> (Y (((! stopVentilation) S ((! stopVentilation) & (PSVMode & ((! (Y TRUE)) | (Y (! PSVMode)))))) | (! ((! StandbyMode) S ((! StandbyMode) & (stopVentilation & ((Y (! stopVentilation)) | (PSVMode & ((! (Y TRUE)) | (Y (! PSVMode)))))))))))))",
            "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))))",
            "ftExpanded": "((LAST V ((! ((((! PSVMode) & (! LAST)) & (X PSVMode)) & (! LAST))) | (X (((((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST) V (((! stopVentilation) & ((! LAST) & ((X stopVentilation) & (! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST))))) -> ((X ((! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST)) U StandbyMode)) & (! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST))))) & (stopVentilation -> ((! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST)) U StandbyMode)))))) & (PSVMode -> (((((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST) V (((! stopVentilation) & ((! LAST) & ((X stopVentilation) & (! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST))))) -> ((X ((! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST)) U StandbyMode)) & (! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST))))) & (stopVentilation -> ((! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST)) U StandbyMode)))))",
            "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))))",
            "ftInfAUExpanded": "((G ((! (((! PSVMode) ) & (X PSVMode))) | (X ((((PSVMode ) & (X (! PSVMode))) V (((! stopVentilation) & ((X stopVentilation) & (! ((PSVMode ) & (X (! PSVMode)))))) -> ((X ((! ((PSVMode ) & (X (! PSVMode)))) U StandbyMode)) & (! ((PSVMode ) & (X (! PSVMode))))))) & (stopVentilation -> ((! ((PSVMode ) & (X (! PSVMode)))) U StandbyMode)))))) & (PSVMode -> ((((PSVMode ) & (X (! PSVMode))) V (((! stopVentilation) & ((X stopVentilation) & (! ((PSVMode ) & (X (! PSVMode)))))) -> ((X ((! ((PSVMode ) & (X (! PSVMode)))) U StandbyMode)) & (! ((PSVMode ) & (X (! PSVMode))))))) & (stopVentilation -> ((! ((PSVMode ) & (X (! PSVMode)))) U StandbyMode)))))",
            "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))",
            "ftInfBtwExpanded": "((G ((! (((! PSVMode) ) & (X PSVMode))) | (X ((F ((PSVMode ) & (X (! PSVMode)))) -> ((((PSVMode ) & (X (! PSVMode))) V (((! stopVentilation) & ((X stopVentilation) & (! ((PSVMode ) & (X (! PSVMode)))))) -> ((X ((! ((PSVMode ) & (X (! PSVMode)))) U StandbyMode)) & (! ((PSVMode ) & (X (! PSVMode))))))) & (stopVentilation -> ((! ((PSVMode ) & (X (! PSVMode)))) U StandbyMode))))))) & (PSVMode -> ((F ((PSVMode ) & (X (! PSVMode)))) -> ((((PSVMode ) & (X (! PSVMode))) V (((! stopVentilation) & ((X stopVentilation) & (! ((PSVMode ) & (X (! PSVMode)))))) -> ((X ((! ((PSVMode ) & (X (! PSVMode)))) U StandbyMode)) & (! ((PSVMode ) & (X (! PSVMode))))))) & (stopVentilation -> ((! ((PSVMode ) & (X (! PSVMode)))) U StandbyMode))))))",
            "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))",
            "ftFinBtwExpanded": "((LAST V ((! ((((! PSVMode) & (! LAST)) & (X PSVMode)) & (! LAST))) | (X (((! LAST) U ((PSVMode & (! LAST)) & (X (! PSVMode)))) -> ((((PSVMode & (! LAST)) & (X (! PSVMode))) V (((! stopVentilation) & ((! LAST) & ((X stopVentilation) & (! ((PSVMode & (! LAST)) & (X (! PSVMode))))))) -> ((X ((! ((PSVMode & (! LAST)) & (X (! PSVMode)))) U StandbyMode)) & (! ((PSVMode & (! LAST)) & (X (! PSVMode))))))) & (stopVentilation -> ((! ((PSVMode & (! LAST)) & (X (! PSVMode)))) U StandbyMode))))))) & (PSVMode -> (((! LAST) U ((PSVMode & (! LAST)) & (X (! PSVMode)))) -> ((((PSVMode & (! LAST)) & (X (! PSVMode))) V (((! stopVentilation) & ((! LAST) & ((X stopVentilation) & (! ((PSVMode & (! LAST)) & (X (! PSVMode))))))) -> ((X ((! ((PSVMode & (! LAST)) & (X (! PSVMode)))) U StandbyMode)) & (! ((PSVMode & (! LAST)) & (X (! PSVMode))))))) & (stopVentilation -> ((! ((PSVMode & (! LAST)) & (X (! PSVMode)))) U StandbyMode))))))",
            "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or ( not (SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))), ( not $post_condition_coco$) ))))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or ( not (SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))), ( not $post_condition_coco$) ))))))",
            "CoCoSpecCode": "((H((( not PSVMode) and (YtoPre(PSVMode))) => (YtoPre((SI( (PSVMode and (FTP or (YtoPre( not PSVMode)))), ( not stopVentilation) )) or ( not (SI( (stopVentilation and ((YtoPre( not stopVentilation)) or (PSVMode and (FTP or (YtoPre( not PSVMode)))))), ( not StandbyMode) ))))))) and ((SI( (PSVMode and (FTP or (YtoPre( not PSVMode)))), ( not (( not PSVMode) and (YtoPre(PSVMode)))) )) => ((SI( (PSVMode and (FTP or (YtoPre( not PSVMode)))), ( not stopVentilation) )) or ( not (SI( (stopVentilation and ((YtoPre( not stopVentilation)) or (PSVMode and (FTP or (YtoPre( not PSVMode)))))), ( not StandbyMode) ))))))",
            "component": "System"
        },
        "_id": "4be5ad10-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT24",
        "parent_reqid": "FUN22",
        "project": "Ventilator v0.5.1",
        "rationale": "At the end of an inspiration phase, if inspiratory pause is not required and the Recruitment Maneuver (RM) is set by the GUI, a Recruitment Maneuver shall start (see CONT.43).",
        "comments": "Oisín, v0.5: Copied the structure of FUN29/CONT23 for this one. Oddly, FUN22 doesn't say the RM occurs at the end of an inspiration phase, and thus we say there that it happens immediately.",
        "fulltext": "while PCVMode & RMButton when inspiratoryPhaseEnd System shall satisfy RM",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "in"
            },
            "condition": "regular",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "PCVMode",
                "RMButton",
                "inspiratoryPhaseEnd",
                "RM"
            ],
            "scope_mode": "(PCVMode & RMButton)",
            "scopeTextRange": [
                0,
                23
            ],
            "qualifier_word": "when",
            "pre_condition": "(inspiratoryPhaseEnd)",
            "regular_condition": "(inspiratoryPhaseEnd)",
            "conditionTextRange": [
                25,
                48
            ],
            "component_name": "System",
            "componentTextRange": [
                50,
                55
            ],
            "post_condition": "(RM)",
            "responseTextRange": [
                63,
                72
            ],
            "diagramVariables": "M = <b><i>(PCVMode & RMButton)</i></b>,, TC = <b><i>(inspiratoryPhaseEnd)</i></b>, Response = <b><i>(RM)</i></b>.",
            "description": "ENFORCED: in every interval where <b><i>(PCVMode & RMButton)</i></b> holds.\nTRIGGER: first point in the interval if <b><i>(inspiratoryPhaseEnd)</i></b> is true and any point in the interval where <b><i>(inspiratoryPhaseEnd)</i></b> becomes true (from false).\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/in_regular_null_satisfaction.svg",
            "scope_mode_pt": "(PCVMode & RMButton)",
            "scope_mode_coco": "(PCVMode and RMButton)",
            "scope_mode_ft": "(PCVMode & RMButton)",
            "regular_condition_unexp_pt": "inspiratoryPhaseEnd",
            "regular_condition_unexp_ft": "inspiratoryPhaseEnd",
            "regular_condition_SMV_pt": "inspiratoryPhaseEnd",
            "regular_condition_SMV_ft": "inspiratoryPhaseEnd",
            "regular_condition_coco_smv": "inspiratoryPhaseEnd",
            "regular_condition_coco": "inspiratoryPhaseEnd",
            "post_condition_unexp_pt": "RM",
            "post_condition_unexp_ft": "RM",
            "post_condition_SMV_pt": "RM",
            "post_condition_SMV_ft": "RM",
            "post_condition_coco_smv": "RM",
            "post_condition_coco": "RM",
            "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))))) & ($scope_mode_ft$ -> (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))))",
            "ft": "((LAST V ((! (Fin_(PCVMode & RMButton) & (! LAST))) | (X (((Lin_(PCVMode & RMButton) | LAST) V (((! inspiratoryPhaseEnd) & ((! LAST) & ((X inspiratoryPhaseEnd) & (! (Lin_(PCVMode & RMButton) | LAST))))) -> ((X ((! (Lin_(PCVMode & RMButton) | LAST)) U RM)) & (! (Lin_(PCVMode & RMButton) | LAST))))) & (inspiratoryPhaseEnd -> ((! (Lin_(PCVMode & RMButton) | LAST)) U RM)))))) & ((PCVMode & RMButton) -> (((Lin_(PCVMode & RMButton) | LAST) V (((! inspiratoryPhaseEnd) & ((! LAST) & ((X inspiratoryPhaseEnd) & (! (Lin_(PCVMode & RMButton) | LAST))))) -> ((X ((! (Lin_(PCVMode & RMButton) | LAST)) U RM)) & (! (Lin_(PCVMode & RMButton) | LAST))))) & (inspiratoryPhaseEnd -> ((! (Lin_(PCVMode & RMButton) | LAST)) U RM)))))",
            "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))))))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))))))))",
            "pt": "((H (Lin_(PCVMode & RMButton) -> (Y (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & Fin_(PCVMode & RMButton))) | (! ((! RM) S ((! RM) & (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | Fin_(PCVMode & RMButton)))))))))) & (((! Lin_(PCVMode & RMButton)) S ((! Lin_(PCVMode & RMButton)) & Fin_(PCVMode & RMButton))) -> (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & Fin_(PCVMode & RMButton))) | (! ((! RM) S ((! RM) & (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | Fin_(PCVMode & RMButton)))))))))",
            "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))))",
            "ptExpanded": "((H (((! (PCVMode & RMButton)) & (Y (PCVMode & RMButton))) -> (Y (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & ((PCVMode & RMButton) & (Z (! (PCVMode & RMButton)))))) | (! ((! RM) S ((! RM) & (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | ((PCVMode & RMButton) & (Z (! (PCVMode & RMButton))))))))))))) & (((! ((! (PCVMode & RMButton)) & (Y (PCVMode & RMButton)))) S ((! ((! (PCVMode & RMButton)) & (Y (PCVMode & RMButton)))) & ((PCVMode & RMButton) & (Z (! (PCVMode & RMButton)))))) -> (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & ((PCVMode & RMButton) & (Z (! (PCVMode & RMButton)))))) | (! ((! RM) S ((! RM) & (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | ((PCVMode & RMButton) & (Z (! (PCVMode & RMButton))))))))))))",
            "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))))))",
            "ptFinBtwExpanded": "(H (((! (PCVMode & RMButton)) & (Y (PCVMode & RMButton))) -> (Y (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & ((PCVMode & RMButton) & ((! (Y TRUE)) | (Y (! (PCVMode & RMButton))))))) | (! ((! RM) S ((! RM) & (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | ((PCVMode & RMButton) & ((! (Y TRUE)) | (Y (! (PCVMode & RMButton))))))))))))))",
            "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))))",
            "ftExpanded": "((LAST V ((! ((((! (PCVMode & RMButton)) & (! LAST)) & (X (PCVMode & RMButton))) & (! LAST))) | (X ((((((PCVMode & RMButton) & (! LAST)) & (X (! (PCVMode & RMButton)))) | LAST) V (((! inspiratoryPhaseEnd) & ((! LAST) & ((X inspiratoryPhaseEnd) & (! ((((PCVMode & RMButton) & (! LAST)) & (X (! (PCVMode & RMButton)))) | LAST))))) -> ((X ((! ((((PCVMode & RMButton) & (! LAST)) & (X (! (PCVMode & RMButton)))) | LAST)) U RM)) & (! ((((PCVMode & RMButton) & (! LAST)) & (X (! (PCVMode & RMButton)))) | LAST))))) & (inspiratoryPhaseEnd -> ((! ((((PCVMode & RMButton) & (! LAST)) & (X (! (PCVMode & RMButton)))) | LAST)) U RM)))))) & ((PCVMode & RMButton) -> ((((((PCVMode & RMButton) & (! LAST)) & (X (! (PCVMode & RMButton)))) | LAST) V (((! inspiratoryPhaseEnd) & ((! LAST) & ((X inspiratoryPhaseEnd) & (! ((((PCVMode & RMButton) & (! LAST)) & (X (! (PCVMode & RMButton)))) | LAST))))) -> ((X ((! ((((PCVMode & RMButton) & (! LAST)) & (X (! (PCVMode & RMButton)))) | LAST)) U RM)) & (! ((((PCVMode & RMButton) & (! LAST)) & (X (! (PCVMode & RMButton)))) | LAST))))) & (inspiratoryPhaseEnd -> ((! ((((PCVMode & RMButton) & (! LAST)) & (X (! (PCVMode & RMButton)))) | LAST)) U RM)))))",
            "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))))",
            "ftInfAUExpanded": "((G ((! (((! (PCVMode & RMButton)) ) & (X (PCVMode & RMButton)))) | (X (((((PCVMode & RMButton) ) & (X (! (PCVMode & RMButton)))) V (((! inspiratoryPhaseEnd) & ((X inspiratoryPhaseEnd) & (! (((PCVMode & RMButton) ) & (X (! (PCVMode & RMButton))))))) -> ((X ((! (((PCVMode & RMButton) ) & (X (! (PCVMode & RMButton))))) U RM)) & (! (((PCVMode & RMButton) ) & (X (! (PCVMode & RMButton)))))))) & (inspiratoryPhaseEnd -> ((! (((PCVMode & RMButton) ) & (X (! (PCVMode & RMButton))))) U RM)))))) & ((PCVMode & RMButton) -> (((((PCVMode & RMButton) ) & (X (! (PCVMode & RMButton)))) V (((! inspiratoryPhaseEnd) & ((X inspiratoryPhaseEnd) & (! (((PCVMode & RMButton) ) & (X (! (PCVMode & RMButton))))))) -> ((X ((! (((PCVMode & RMButton) ) & (X (! (PCVMode & RMButton))))) U RM)) & (! (((PCVMode & RMButton) ) & (X (! (PCVMode & RMButton)))))))) & (inspiratoryPhaseEnd -> ((! (((PCVMode & RMButton) ) & (X (! (PCVMode & RMButton))))) U RM)))))",
            "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))",
            "ftInfBtwExpanded": "((G ((! (((! (PCVMode & RMButton)) ) & (X (PCVMode & RMButton)))) | (X ((F (((PCVMode & RMButton) ) & (X (! (PCVMode & RMButton))))) -> (((((PCVMode & RMButton) ) & (X (! (PCVMode & RMButton)))) V (((! inspiratoryPhaseEnd) & ((X inspiratoryPhaseEnd) & (! (((PCVMode & RMButton) ) & (X (! (PCVMode & RMButton))))))) -> ((X ((! (((PCVMode & RMButton) ) & (X (! (PCVMode & RMButton))))) U RM)) & (! (((PCVMode & RMButton) ) & (X (! (PCVMode & RMButton)))))))) & (inspiratoryPhaseEnd -> ((! (((PCVMode & RMButton) ) & (X (! (PCVMode & RMButton))))) U RM))))))) & ((PCVMode & RMButton) -> ((F (((PCVMode & RMButton) ) & (X (! (PCVMode & RMButton))))) -> (((((PCVMode & RMButton) ) & (X (! (PCVMode & RMButton)))) V (((! inspiratoryPhaseEnd) & ((X inspiratoryPhaseEnd) & (! (((PCVMode & RMButton) ) & (X (! (PCVMode & RMButton))))))) -> ((X ((! (((PCVMode & RMButton) ) & (X (! (PCVMode & RMButton))))) U RM)) & (! (((PCVMode & RMButton) ) & (X (! (PCVMode & RMButton)))))))) & (inspiratoryPhaseEnd -> ((! (((PCVMode & RMButton) ) & (X (! (PCVMode & RMButton))))) U RM))))))",
            "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))",
            "ftFinBtwExpanded": "((LAST V ((! ((((! (PCVMode & RMButton)) & (! LAST)) & (X (PCVMode & RMButton))) & (! LAST))) | (X (((! LAST) U (((PCVMode & RMButton) & (! LAST)) & (X (! (PCVMode & RMButton))))) -> (((((PCVMode & RMButton) & (! LAST)) & (X (! (PCVMode & RMButton)))) V (((! inspiratoryPhaseEnd) & ((! LAST) & ((X inspiratoryPhaseEnd) & (! (((PCVMode & RMButton) & (! LAST)) & (X (! (PCVMode & RMButton)))))))) -> ((X ((! (((PCVMode & RMButton) & (! LAST)) & (X (! (PCVMode & RMButton))))) U RM)) & (! (((PCVMode & RMButton) & (! LAST)) & (X (! (PCVMode & RMButton)))))))) & (inspiratoryPhaseEnd -> ((! (((PCVMode & RMButton) & (! LAST)) & (X (! (PCVMode & RMButton))))) U RM))))))) & ((PCVMode & RMButton) -> (((! LAST) U (((PCVMode & RMButton) & (! LAST)) & (X (! (PCVMode & RMButton))))) -> (((((PCVMode & RMButton) & (! LAST)) & (X (! (PCVMode & RMButton)))) V (((! inspiratoryPhaseEnd) & ((! LAST) & ((X inspiratoryPhaseEnd) & (! (((PCVMode & RMButton) & (! LAST)) & (X (! (PCVMode & RMButton)))))))) -> ((X ((! (((PCVMode & RMButton) & (! LAST)) & (X (! (PCVMode & RMButton))))) U RM)) & (! (((PCVMode & RMButton) & (! LAST)) & (X (! (PCVMode & RMButton)))))))) & (inspiratoryPhaseEnd -> ((! (((PCVMode & RMButton) & (! LAST)) & (X (! (PCVMode & RMButton))))) U RM))))))",
            "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or ( not (SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))), ( not $post_condition_coco$) ))))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or ( not (SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))), ( not $post_condition_coco$) ))))))",
            "CoCoSpecCode": "((H((( not (PCVMode and RMButton)) and (YtoPre((PCVMode and RMButton)))) => (YtoPre((SI( ((PCVMode and RMButton) and (FTP or (YtoPre( not (PCVMode and RMButton))))), ( not inspiratoryPhaseEnd) )) or ( not (SI( (inspiratoryPhaseEnd and ((YtoPre( not inspiratoryPhaseEnd)) or ((PCVMode and RMButton) and (FTP or (YtoPre( not (PCVMode and RMButton))))))), ( not RM) ))))))) and ((SI( ((PCVMode and RMButton) and (FTP or (YtoPre( not (PCVMode and RMButton))))), ( not (( not (PCVMode and RMButton)) and (YtoPre((PCVMode and RMButton))))) )) => ((SI( ((PCVMode and RMButton) and (FTP or (YtoPre( not (PCVMode and RMButton))))), ( not inspiratoryPhaseEnd) )) or ( not (SI( (inspiratoryPhaseEnd and ((YtoPre( not inspiratoryPhaseEnd)) or ((PCVMode and RMButton) and (FTP or (YtoPre( not (PCVMode and RMButton))))))), ( not RM) ))))))",
            "component": "System"
        },
        "_id": "4be67060-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT42_1",
        "parent_reqid": "FUN28",
        "project": "Ventilator v0.5.1",
        "rationale": "When the Expiratory Pause is set by the GUI, the ventilator shall wait for the end of the next expiration phase, and if the Expiratory Pause is still required, both the inspiratory and expiratory valves will close until the expiratory pause is stopped by the GUI.",
        "comments": "",
        "fulltext": "while (PCVMode | PSVMode) & expiratoryPauseButton when expiratoryPhaseEnd System shall satisfy (expiratoryPauseButton => expiratoryPause & inValveClose & outValveClose)",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "in"
            },
            "condition": "regular",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "PCVMode",
                "PSVMode",
                "expiratoryPauseButton",
                "expiratoryPhaseEnd",
                "expiratoryPause",
                "inValveClose",
                "outValveClose"
            ],
            "scope_mode": "(( PCVMode | PSVMode ) & expiratoryPauseButton)",
            "scopeTextRange": [
                0,
                48
            ],
            "qualifier_word": "when",
            "pre_condition": "(expiratoryPhaseEnd)",
            "regular_condition": "(expiratoryPhaseEnd)",
            "conditionTextRange": [
                50,
                72
            ],
            "component_name": "System",
            "componentTextRange": [
                74,
                79
            ],
            "post_condition": "(( expiratoryPauseButton => expiratoryPause & inValveClose & outValveClose ))",
            "responseTextRange": [
                87,
                167
            ],
            "diagramVariables": "M = <b><i>(( PCVMode | PSVMode ) & expiratoryPauseButton)</i></b>,, TC = <b><i>(expiratoryPhaseEnd)</i></b>, Response = <b><i>(( expiratoryPauseButton => expiratoryPause & inValveClose & outValveClose ))</i></b>.",
            "description": "ENFORCED: in every interval where <b><i>(( PCVMode | PSVMode ) & expiratoryPauseButton)</i></b> holds.\nTRIGGER: first point in the interval if <b><i>(expiratoryPhaseEnd)</i></b> is true and any point in the interval where <b><i>(expiratoryPhaseEnd)</i></b> becomes true (from false).\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/in_regular_null_satisfaction.svg",
            "scope_mode_pt": "((PCVMode | PSVMode) & expiratoryPauseButton)",
            "scope_mode_coco": "((PCVMode or PSVMode) and expiratoryPauseButton)",
            "scope_mode_ft": "((PCVMode | PSVMode) & expiratoryPauseButton)",
            "regular_condition_unexp_pt": "expiratoryPhaseEnd",
            "regular_condition_unexp_ft": "expiratoryPhaseEnd",
            "regular_condition_SMV_pt": "expiratoryPhaseEnd",
            "regular_condition_SMV_ft": "expiratoryPhaseEnd",
            "regular_condition_coco_smv": "expiratoryPhaseEnd",
            "regular_condition_coco": "expiratoryPhaseEnd",
            "post_condition_unexp_pt": "(expiratoryPauseButton -> ((expiratoryPause & inValveClose) & outValveClose))",
            "post_condition_unexp_ft": "(expiratoryPauseButton -> ((expiratoryPause & inValveClose) & outValveClose))",
            "post_condition_SMV_pt": "(expiratoryPauseButton -> ((expiratoryPause & inValveClose) & outValveClose))",
            "post_condition_SMV_ft": "(expiratoryPauseButton -> ((expiratoryPause & inValveClose) & outValveClose))",
            "post_condition_coco_smv": "(expiratoryPauseButton -> ((expiratoryPause & inValveClose) & outValveClose))",
            "post_condition_coco": "(expiratoryPauseButton => ((expiratoryPause and inValveClose) and outValveClose))",
            "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))))) & ($scope_mode_ft$ -> (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))))",
            "ft": "((LAST V ((! (Fin_((PCVMode | PSVMode) & expiratoryPauseButton) & (! LAST))) | (X (((Lin_((PCVMode | PSVMode) & expiratoryPauseButton) | LAST) V (((! expiratoryPhaseEnd) & ((! LAST) & ((X expiratoryPhaseEnd) & (! (Lin_((PCVMode | PSVMode) & expiratoryPauseButton) | LAST))))) -> ((X ((! (Lin_((PCVMode | PSVMode) & expiratoryPauseButton) | LAST)) U (expiratoryPauseButton -> ((expiratoryPause & inValveClose) & outValveClose)))) & (! (Lin_((PCVMode | PSVMode) & expiratoryPauseButton) | LAST))))) & (expiratoryPhaseEnd -> ((! (Lin_((PCVMode | PSVMode) & expiratoryPauseButton) | LAST)) U (expiratoryPauseButton -> ((expiratoryPause & inValveClose) & outValveClose)))))))) & (((PCVMode | PSVMode) & expiratoryPauseButton) -> (((Lin_((PCVMode | PSVMode) & expiratoryPauseButton) | LAST) V (((! expiratoryPhaseEnd) & ((! LAST) & ((X expiratoryPhaseEnd) & (! (Lin_((PCVMode | PSVMode) & expiratoryPauseButton) | LAST))))) -> ((X ((! (Lin_((PCVMode | PSVMode) & expiratoryPauseButton) | LAST)) U (expiratoryPauseButton -> ((expiratoryPause & inValveClose) & outValveClose)))) & (! (Lin_((PCVMode | PSVMode) & expiratoryPauseButton) | LAST))))) & (expiratoryPhaseEnd -> ((! (Lin_((PCVMode | PSVMode) & expiratoryPauseButton) | LAST)) U (expiratoryPauseButton -> ((expiratoryPause & inValveClose) & outValveClose)))))))",
            "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))))))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))))))))",
            "pt": "((H (Lin_((PCVMode | PSVMode) & expiratoryPauseButton) -> (Y (((! expiratoryPhaseEnd) S ((! expiratoryPhaseEnd) & Fin_((PCVMode | PSVMode) & expiratoryPauseButton))) | (! ((! (expiratoryPauseButton -> ((expiratoryPause & inValveClose) & outValveClose))) S ((! (expiratoryPauseButton -> ((expiratoryPause & inValveClose) & outValveClose))) & (expiratoryPhaseEnd & ((Y (! expiratoryPhaseEnd)) | Fin_((PCVMode | PSVMode) & expiratoryPauseButton)))))))))) & (((! Lin_((PCVMode | PSVMode) & expiratoryPauseButton)) S ((! Lin_((PCVMode | PSVMode) & expiratoryPauseButton)) & Fin_((PCVMode | PSVMode) & expiratoryPauseButton))) -> (((! expiratoryPhaseEnd) S ((! expiratoryPhaseEnd) & Fin_((PCVMode | PSVMode) & expiratoryPauseButton))) | (! ((! (expiratoryPauseButton -> ((expiratoryPause & inValveClose) & outValveClose))) S ((! (expiratoryPauseButton -> ((expiratoryPause & inValveClose) & outValveClose))) & (expiratoryPhaseEnd & ((Y (! expiratoryPhaseEnd)) | Fin_((PCVMode | PSVMode) & expiratoryPauseButton)))))))))",
            "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))))",
            "ptExpanded": "((H (((! ((PCVMode | PSVMode) & expiratoryPauseButton)) & (Y ((PCVMode | PSVMode) & expiratoryPauseButton))) -> (Y (((! expiratoryPhaseEnd) S ((! expiratoryPhaseEnd) & (((PCVMode | PSVMode) & expiratoryPauseButton) & (Z (! ((PCVMode | PSVMode) & expiratoryPauseButton)))))) | (! ((! (expiratoryPauseButton -> ((expiratoryPause & inValveClose) & outValveClose))) S ((! (expiratoryPauseButton -> ((expiratoryPause & inValveClose) & outValveClose))) & (expiratoryPhaseEnd & ((Y (! expiratoryPhaseEnd)) | (((PCVMode | PSVMode) & expiratoryPauseButton) & (Z (! ((PCVMode | PSVMode) & expiratoryPauseButton))))))))))))) & (((! ((! ((PCVMode | PSVMode) & expiratoryPauseButton)) & (Y ((PCVMode | PSVMode) & expiratoryPauseButton)))) S ((! ((! ((PCVMode | PSVMode) & expiratoryPauseButton)) & (Y ((PCVMode | PSVMode) & expiratoryPauseButton)))) & (((PCVMode | PSVMode) & expiratoryPauseButton) & (Z (! ((PCVMode | PSVMode) & expiratoryPauseButton)))))) -> (((! expiratoryPhaseEnd) S ((! expiratoryPhaseEnd) & (((PCVMode | PSVMode) & expiratoryPauseButton) & (Z (! ((PCVMode | PSVMode) & expiratoryPauseButton)))))) | (! ((! (expiratoryPauseButton -> ((expiratoryPause & inValveClose) & outValveClose))) S ((! (expiratoryPauseButton -> ((expiratoryPause & inValveClose) & outValveClose))) & (expiratoryPhaseEnd & ((Y (! expiratoryPhaseEnd)) | (((PCVMode | PSVMode) & expiratoryPauseButton) & (Z (! ((PCVMode | PSVMode) & expiratoryPauseButton))))))))))))",
            "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))))))",
            "ptFinBtwExpanded": "(H (((! ((PCVMode | PSVMode) & expiratoryPauseButton)) & (Y ((PCVMode | PSVMode) & expiratoryPauseButton))) -> (Y (((! expiratoryPhaseEnd) S ((! expiratoryPhaseEnd) & (((PCVMode | PSVMode) & expiratoryPauseButton) & ((! (Y TRUE)) | (Y (! ((PCVMode | PSVMode) & expiratoryPauseButton))))))) | (! ((! (expiratoryPauseButton -> ((expiratoryPause & inValveClose) & outValveClose))) S ((! (expiratoryPauseButton -> ((expiratoryPause & inValveClose) & outValveClose))) & (expiratoryPhaseEnd & ((Y (! expiratoryPhaseEnd)) | (((PCVMode | PSVMode) & expiratoryPauseButton) & ((! (Y TRUE)) | (Y (! ((PCVMode | PSVMode) & expiratoryPauseButton))))))))))))))",
            "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))))",
            "ftExpanded": "((LAST V ((! ((((! ((PCVMode | PSVMode) & expiratoryPauseButton)) & (! LAST)) & (X ((PCVMode | PSVMode) & expiratoryPauseButton))) & (! LAST))) | (X (((((((PCVMode | PSVMode) & expiratoryPauseButton) & (! LAST)) & (X (! ((PCVMode | PSVMode) & expiratoryPauseButton)))) | LAST) V (((! expiratoryPhaseEnd) & ((! LAST) & ((X expiratoryPhaseEnd) & (! (((((PCVMode | PSVMode) & expiratoryPauseButton) & (! LAST)) & (X (! ((PCVMode | PSVMode) & expiratoryPauseButton)))) | LAST))))) -> ((X ((! (((((PCVMode | PSVMode) & expiratoryPauseButton) & (! LAST)) & (X (! ((PCVMode | PSVMode) & expiratoryPauseButton)))) | LAST)) U (expiratoryPauseButton -> ((expiratoryPause & inValveClose) & outValveClose)))) & (! (((((PCVMode | PSVMode) & expiratoryPauseButton) & (! LAST)) & (X (! ((PCVMode | PSVMode) & expiratoryPauseButton)))) | LAST))))) & (expiratoryPhaseEnd -> ((! (((((PCVMode | PSVMode) & expiratoryPauseButton) & (! LAST)) & (X (! ((PCVMode | PSVMode) & expiratoryPauseButton)))) | LAST)) U (expiratoryPauseButton -> ((expiratoryPause & inValveClose) & outValveClose)))))))) & (((PCVMode | PSVMode) & expiratoryPauseButton) -> (((((((PCVMode | PSVMode) & expiratoryPauseButton) & (! LAST)) & (X (! ((PCVMode | PSVMode) & expiratoryPauseButton)))) | LAST) V (((! expiratoryPhaseEnd) & ((! LAST) & ((X expiratoryPhaseEnd) & (! (((((PCVMode | PSVMode) & expiratoryPauseButton) & (! LAST)) & (X (! ((PCVMode | PSVMode) & expiratoryPauseButton)))) | LAST))))) -> ((X ((! (((((PCVMode | PSVMode) & expiratoryPauseButton) & (! LAST)) & (X (! ((PCVMode | PSVMode) & expiratoryPauseButton)))) | LAST)) U (expiratoryPauseButton -> ((expiratoryPause & inValveClose) & outValveClose)))) & (! (((((PCVMode | PSVMode) & expiratoryPauseButton) & (! LAST)) & (X (! ((PCVMode | PSVMode) & expiratoryPauseButton)))) | LAST))))) & (expiratoryPhaseEnd -> ((! (((((PCVMode | PSVMode) & expiratoryPauseButton) & (! LAST)) & (X (! ((PCVMode | PSVMode) & expiratoryPauseButton)))) | LAST)) U (expiratoryPauseButton -> ((expiratoryPause & inValveClose) & outValveClose)))))))",
            "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))))",
            "ftInfAUExpanded": "((G ((! (((! ((PCVMode | PSVMode) & expiratoryPauseButton)) ) & (X ((PCVMode | PSVMode) & expiratoryPauseButton)))) | (X ((((((PCVMode | PSVMode) & expiratoryPauseButton) ) & (X (! ((PCVMode | PSVMode) & expiratoryPauseButton)))) V (((! expiratoryPhaseEnd) & ((X expiratoryPhaseEnd) & (! ((((PCVMode | PSVMode) & expiratoryPauseButton) ) & (X (! ((PCVMode | PSVMode) & expiratoryPauseButton))))))) -> ((X ((! ((((PCVMode | PSVMode) & expiratoryPauseButton) ) & (X (! ((PCVMode | PSVMode) & expiratoryPauseButton))))) U (expiratoryPauseButton -> ((expiratoryPause & inValveClose) & outValveClose)))) & (! ((((PCVMode | PSVMode) & expiratoryPauseButton) ) & (X (! ((PCVMode | PSVMode) & expiratoryPauseButton)))))))) & (expiratoryPhaseEnd -> ((! ((((PCVMode | PSVMode) & expiratoryPauseButton) ) & (X (! ((PCVMode | PSVMode) & expiratoryPauseButton))))) U (expiratoryPauseButton -> ((expiratoryPause & inValveClose) & outValveClose)))))))) & (((PCVMode | PSVMode) & expiratoryPauseButton) -> ((((((PCVMode | PSVMode) & expiratoryPauseButton) ) & (X (! ((PCVMode | PSVMode) & expiratoryPauseButton)))) V (((! expiratoryPhaseEnd) & ((X expiratoryPhaseEnd) & (! ((((PCVMode | PSVMode) & expiratoryPauseButton) ) & (X (! ((PCVMode | PSVMode) & expiratoryPauseButton))))))) -> ((X ((! ((((PCVMode | PSVMode) & expiratoryPauseButton) ) & (X (! ((PCVMode | PSVMode) & expiratoryPauseButton))))) U (expiratoryPauseButton -> ((expiratoryPause & inValveClose) & outValveClose)))) & (! ((((PCVMode | PSVMode) & expiratoryPauseButton) ) & (X (! ((PCVMode | PSVMode) & expiratoryPauseButton)))))))) & (expiratoryPhaseEnd -> ((! ((((PCVMode | PSVMode) & expiratoryPauseButton) ) & (X (! ((PCVMode | PSVMode) & expiratoryPauseButton))))) U (expiratoryPauseButton -> ((expiratoryPause & inValveClose) & outValveClose)))))))",
            "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))",
            "ftInfBtwExpanded": "((G ((! (((! ((PCVMode | PSVMode) & expiratoryPauseButton)) ) & (X ((PCVMode | PSVMode) & expiratoryPauseButton)))) | (X ((F ((((PCVMode | PSVMode) & expiratoryPauseButton) ) & (X (! ((PCVMode | PSVMode) & expiratoryPauseButton))))) -> ((((((PCVMode | PSVMode) & expiratoryPauseButton) ) & (X (! ((PCVMode | PSVMode) & expiratoryPauseButton)))) V (((! expiratoryPhaseEnd) & ((X expiratoryPhaseEnd) & (! ((((PCVMode | PSVMode) & expiratoryPauseButton) ) & (X (! ((PCVMode | PSVMode) & expiratoryPauseButton))))))) -> ((X ((! ((((PCVMode | PSVMode) & expiratoryPauseButton) ) & (X (! ((PCVMode | PSVMode) & expiratoryPauseButton))))) U (expiratoryPauseButton -> ((expiratoryPause & inValveClose) & outValveClose)))) & (! ((((PCVMode | PSVMode) & expiratoryPauseButton) ) & (X (! ((PCVMode | PSVMode) & expiratoryPauseButton)))))))) & (expiratoryPhaseEnd -> ((! ((((PCVMode | PSVMode) & expiratoryPauseButton) ) & (X (! ((PCVMode | PSVMode) & expiratoryPauseButton))))) U (expiratoryPauseButton -> ((expiratoryPause & inValveClose) & outValveClose))))))))) & (((PCVMode | PSVMode) & expiratoryPauseButton) -> ((F ((((PCVMode | PSVMode) & expiratoryPauseButton) ) & (X (! ((PCVMode | PSVMode) & expiratoryPauseButton))))) -> ((((((PCVMode | PSVMode) & expiratoryPauseButton) ) & (X (! ((PCVMode | PSVMode) & expiratoryPauseButton)))) V (((! expiratoryPhaseEnd) & ((X expiratoryPhaseEnd) & (! ((((PCVMode | PSVMode) & expiratoryPauseButton) ) & (X (! ((PCVMode | PSVMode) & expiratoryPauseButton))))))) -> ((X ((! ((((PCVMode | PSVMode) & expiratoryPauseButton) ) & (X (! ((PCVMode | PSVMode) & expiratoryPauseButton))))) U (expiratoryPauseButton -> ((expiratoryPause & inValveClose) & outValveClose)))) & (! ((((PCVMode | PSVMode) & expiratoryPauseButton) ) & (X (! ((PCVMode | PSVMode) & expiratoryPauseButton)))))))) & (expiratoryPhaseEnd -> ((! ((((PCVMode | PSVMode) & expiratoryPauseButton) ) & (X (! ((PCVMode | PSVMode) & expiratoryPauseButton))))) U (expiratoryPauseButton -> ((expiratoryPause & inValveClose) & outValveClose))))))))",
            "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))",
            "ftFinBtwExpanded": "((LAST V ((! ((((! ((PCVMode | PSVMode) & expiratoryPauseButton)) & (! LAST)) & (X ((PCVMode | PSVMode) & expiratoryPauseButton))) & (! LAST))) | (X (((! LAST) U ((((PCVMode | PSVMode) & expiratoryPauseButton) & (! LAST)) & (X (! ((PCVMode | PSVMode) & expiratoryPauseButton))))) -> ((((((PCVMode | PSVMode) & expiratoryPauseButton) & (! LAST)) & (X (! ((PCVMode | PSVMode) & expiratoryPauseButton)))) V (((! expiratoryPhaseEnd) & ((! LAST) & ((X expiratoryPhaseEnd) & (! ((((PCVMode | PSVMode) & expiratoryPauseButton) & (! LAST)) & (X (! ((PCVMode | PSVMode) & expiratoryPauseButton)))))))) -> ((X ((! ((((PCVMode | PSVMode) & expiratoryPauseButton) & (! LAST)) & (X (! ((PCVMode | PSVMode) & expiratoryPauseButton))))) U (expiratoryPauseButton -> ((expiratoryPause & inValveClose) & outValveClose)))) & (! ((((PCVMode | PSVMode) & expiratoryPauseButton) & (! LAST)) & (X (! ((PCVMode | PSVMode) & expiratoryPauseButton)))))))) & (expiratoryPhaseEnd -> ((! ((((PCVMode | PSVMode) & expiratoryPauseButton) & (! LAST)) & (X (! ((PCVMode | PSVMode) & expiratoryPauseButton))))) U (expiratoryPauseButton -> ((expiratoryPause & inValveClose) & outValveClose))))))))) & (((PCVMode | PSVMode) & expiratoryPauseButton) -> (((! LAST) U ((((PCVMode | PSVMode) & expiratoryPauseButton) & (! LAST)) & (X (! ((PCVMode | PSVMode) & expiratoryPauseButton))))) -> ((((((PCVMode | PSVMode) & expiratoryPauseButton) & (! LAST)) & (X (! ((PCVMode | PSVMode) & expiratoryPauseButton)))) V (((! expiratoryPhaseEnd) & ((! LAST) & ((X expiratoryPhaseEnd) & (! ((((PCVMode | PSVMode) & expiratoryPauseButton) & (! LAST)) & (X (! ((PCVMode | PSVMode) & expiratoryPauseButton)))))))) -> ((X ((! ((((PCVMode | PSVMode) & expiratoryPauseButton) & (! LAST)) & (X (! ((PCVMode | PSVMode) & expiratoryPauseButton))))) U (expiratoryPauseButton -> ((expiratoryPause & inValveClose) & outValveClose)))) & (! ((((PCVMode | PSVMode) & expiratoryPauseButton) & (! LAST)) & (X (! ((PCVMode | PSVMode) & expiratoryPauseButton)))))))) & (expiratoryPhaseEnd -> ((! ((((PCVMode | PSVMode) & expiratoryPauseButton) & (! LAST)) & (X (! ((PCVMode | PSVMode) & expiratoryPauseButton))))) U (expiratoryPauseButton -> ((expiratoryPause & inValveClose) & outValveClose))))))))",
            "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or ( not (SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))), ( not $post_condition_coco$) ))))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or ( not (SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))), ( not $post_condition_coco$) ))))))",
            "CoCoSpecCode": "((H((( not ((PCVMode or PSVMode) and expiratoryPauseButton)) and (YtoPre(((PCVMode or PSVMode) and expiratoryPauseButton)))) => (YtoPre((SI( (((PCVMode or PSVMode) and expiratoryPauseButton) and (FTP or (YtoPre( not ((PCVMode or PSVMode) and expiratoryPauseButton))))), ( not expiratoryPhaseEnd) )) or ( not (SI( (expiratoryPhaseEnd and ((YtoPre( not expiratoryPhaseEnd)) or (((PCVMode or PSVMode) and expiratoryPauseButton) and (FTP or (YtoPre( not ((PCVMode or PSVMode) and expiratoryPauseButton))))))), ( not (expiratoryPauseButton => ((expiratoryPause and inValveClose) and outValveClose))) ))))))) and ((SI( (((PCVMode or PSVMode) and expiratoryPauseButton) and (FTP or (YtoPre( not ((PCVMode or PSVMode) and expiratoryPauseButton))))), ( not (( not ((PCVMode or PSVMode) and expiratoryPauseButton)) and (YtoPre(((PCVMode or PSVMode) and expiratoryPauseButton))))) )) => ((SI( (((PCVMode or PSVMode) and expiratoryPauseButton) and (FTP or (YtoPre( not ((PCVMode or PSVMode) and expiratoryPauseButton))))), ( not expiratoryPhaseEnd) )) or ( not (SI( (expiratoryPhaseEnd and ((YtoPre( not expiratoryPhaseEnd)) or (((PCVMode or PSVMode) and expiratoryPauseButton) and (FTP or (YtoPre( not ((PCVMode or PSVMode) and expiratoryPauseButton))))))), ( not (expiratoryPauseButton => ((expiratoryPause and inValveClose) and outValveClose))) ))))))",
            "component": "System"
        },
        "_id": "4be70ca0-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT6",
        "parent_reqid": "",
        "project": "Ventilator v0.5.1",
        "rationale": "The transition from VentilationOff to PCV mode shall occur if the change mode command is received from the GUI.\nRationale: the ventilation starts in PSV mode when the user selects the start command from the GUI.",
        "comments": "Oisín: Again, replacing VentilationOff with StandbyMode",
        "fulltext": "in StandbyMode if PCVModeSelected System shall satisfy PCVMode",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "in"
            },
            "condition": "regular",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "StandbyMode",
                "PCVModeSelected",
                "PCVMode"
            ],
            "scope_mode": "StandbyMode",
            "scopeTextRange": [
                0,
                13
            ],
            "qualifier_word": "if",
            "pre_condition": "(PCVModeSelected)",
            "regular_condition": "(PCVModeSelected)",
            "conditionTextRange": [
                15,
                32
            ],
            "component_name": "System",
            "componentTextRange": [
                34,
                39
            ],
            "post_condition": "(PCVMode)",
            "responseTextRange": [
                47,
                61
            ],
            "diagramVariables": "M = <b><i>StandbyMode</i></b>,, TC = <b><i>(PCVModeSelected)</i></b>, Response = <b><i>(PCVMode)</i></b>.",
            "description": "ENFORCED: in every interval where <b><i>StandbyMode</i></b> holds.\nTRIGGER: first point in the interval if <b><i>(PCVModeSelected)</i></b> is true and any point in the interval where <b><i>(PCVModeSelected)</i></b> becomes true (from false).\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/in_regular_null_satisfaction.svg",
            "scope_mode_pt": "StandbyMode",
            "scope_mode_coco": "StandbyMode",
            "scope_mode_ft": "StandbyMode",
            "regular_condition_unexp_pt": "PCVModeSelected",
            "regular_condition_unexp_ft": "PCVModeSelected",
            "regular_condition_SMV_pt": "PCVModeSelected",
            "regular_condition_SMV_ft": "PCVModeSelected",
            "regular_condition_coco_smv": "PCVModeSelected",
            "regular_condition_coco": "PCVModeSelected",
            "post_condition_unexp_pt": "PCVMode",
            "post_condition_unexp_ft": "PCVMode",
            "post_condition_SMV_pt": "PCVMode",
            "post_condition_SMV_ft": "PCVMode",
            "post_condition_coco_smv": "PCVMode",
            "post_condition_coco": "PCVMode",
            "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))))) & ($scope_mode_ft$ -> (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))))",
            "ft": "((LAST V ((! (Fin_StandbyMode & (! LAST))) | (X (((Lin_StandbyMode | LAST) V (((! PCVModeSelected) & ((! LAST) & ((X PCVModeSelected) & (! (Lin_StandbyMode | LAST))))) -> ((X ((! (Lin_StandbyMode | LAST)) U PCVMode)) & (! (Lin_StandbyMode | LAST))))) & (PCVModeSelected -> ((! (Lin_StandbyMode | LAST)) U PCVMode)))))) & (StandbyMode -> (((Lin_StandbyMode | LAST) V (((! PCVModeSelected) & ((! LAST) & ((X PCVModeSelected) & (! (Lin_StandbyMode | LAST))))) -> ((X ((! (Lin_StandbyMode | LAST)) U PCVMode)) & (! (Lin_StandbyMode | LAST))))) & (PCVModeSelected -> ((! (Lin_StandbyMode | LAST)) U PCVMode)))))",
            "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))))))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))))))))",
            "pt": "((H (Lin_StandbyMode -> (Y (((! PCVModeSelected) S ((! PCVModeSelected) & Fin_StandbyMode)) | (! ((! PCVMode) S ((! PCVMode) & (PCVModeSelected & ((Y (! PCVModeSelected)) | Fin_StandbyMode))))))))) & (((! Lin_StandbyMode) S ((! Lin_StandbyMode) & Fin_StandbyMode)) -> (((! PCVModeSelected) S ((! PCVModeSelected) & Fin_StandbyMode)) | (! ((! PCVMode) S ((! PCVMode) & (PCVModeSelected & ((Y (! PCVModeSelected)) | Fin_StandbyMode))))))))",
            "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))))",
            "ptExpanded": "((H (((! StandbyMode) & (Y StandbyMode)) -> (Y (((! PCVModeSelected) S ((! PCVModeSelected) & (StandbyMode & (Z (! StandbyMode))))) | (! ((! PCVMode) S ((! PCVMode) & (PCVModeSelected & ((Y (! PCVModeSelected)) | (StandbyMode & (Z (! StandbyMode)))))))))))) & (((! ((! StandbyMode) & (Y StandbyMode))) S ((! ((! StandbyMode) & (Y StandbyMode))) & (StandbyMode & (Z (! StandbyMode))))) -> (((! PCVModeSelected) S ((! PCVModeSelected) & (StandbyMode & (Z (! StandbyMode))))) | (! ((! PCVMode) S ((! PCVMode) & (PCVModeSelected & ((Y (! PCVModeSelected)) | (StandbyMode & (Z (! StandbyMode)))))))))))",
            "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))))))",
            "ptFinBtwExpanded": "(H (((! StandbyMode) & (Y StandbyMode)) -> (Y (((! PCVModeSelected) S ((! PCVModeSelected) & (StandbyMode & ((! (Y TRUE)) | (Y (! StandbyMode)))))) | (! ((! PCVMode) S ((! PCVMode) & (PCVModeSelected & ((Y (! PCVModeSelected)) | (StandbyMode & ((! (Y TRUE)) | (Y (! StandbyMode)))))))))))))",
            "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))))",
            "ftExpanded": "((LAST V ((! ((((! StandbyMode) & (! LAST)) & (X StandbyMode)) & (! LAST))) | (X (((((StandbyMode & (! LAST)) & (X (! StandbyMode))) | LAST) V (((! PCVModeSelected) & ((! LAST) & ((X PCVModeSelected) & (! (((StandbyMode & (! LAST)) & (X (! StandbyMode))) | LAST))))) -> ((X ((! (((StandbyMode & (! LAST)) & (X (! StandbyMode))) | LAST)) U PCVMode)) & (! (((StandbyMode & (! LAST)) & (X (! StandbyMode))) | LAST))))) & (PCVModeSelected -> ((! (((StandbyMode & (! LAST)) & (X (! StandbyMode))) | LAST)) U PCVMode)))))) & (StandbyMode -> (((((StandbyMode & (! LAST)) & (X (! StandbyMode))) | LAST) V (((! PCVModeSelected) & ((! LAST) & ((X PCVModeSelected) & (! (((StandbyMode & (! LAST)) & (X (! StandbyMode))) | LAST))))) -> ((X ((! (((StandbyMode & (! LAST)) & (X (! StandbyMode))) | LAST)) U PCVMode)) & (! (((StandbyMode & (! LAST)) & (X (! StandbyMode))) | LAST))))) & (PCVModeSelected -> ((! (((StandbyMode & (! LAST)) & (X (! StandbyMode))) | LAST)) U PCVMode)))))",
            "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))))",
            "ftInfAUExpanded": "((G ((! (((! StandbyMode) ) & (X StandbyMode))) | (X ((((StandbyMode ) & (X (! StandbyMode))) V (((! PCVModeSelected) & ((X PCVModeSelected) & (! ((StandbyMode ) & (X (! StandbyMode)))))) -> ((X ((! ((StandbyMode ) & (X (! StandbyMode)))) U PCVMode)) & (! ((StandbyMode ) & (X (! StandbyMode))))))) & (PCVModeSelected -> ((! ((StandbyMode ) & (X (! StandbyMode)))) U PCVMode)))))) & (StandbyMode -> ((((StandbyMode ) & (X (! StandbyMode))) V (((! PCVModeSelected) & ((X PCVModeSelected) & (! ((StandbyMode ) & (X (! StandbyMode)))))) -> ((X ((! ((StandbyMode ) & (X (! StandbyMode)))) U PCVMode)) & (! ((StandbyMode ) & (X (! StandbyMode))))))) & (PCVModeSelected -> ((! ((StandbyMode ) & (X (! StandbyMode)))) U PCVMode)))))",
            "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))",
            "ftInfBtwExpanded": "((G ((! (((! StandbyMode) ) & (X StandbyMode))) | (X ((F ((StandbyMode ) & (X (! StandbyMode)))) -> ((((StandbyMode ) & (X (! StandbyMode))) V (((! PCVModeSelected) & ((X PCVModeSelected) & (! ((StandbyMode ) & (X (! StandbyMode)))))) -> ((X ((! ((StandbyMode ) & (X (! StandbyMode)))) U PCVMode)) & (! ((StandbyMode ) & (X (! StandbyMode))))))) & (PCVModeSelected -> ((! ((StandbyMode ) & (X (! StandbyMode)))) U PCVMode))))))) & (StandbyMode -> ((F ((StandbyMode ) & (X (! StandbyMode)))) -> ((((StandbyMode ) & (X (! StandbyMode))) V (((! PCVModeSelected) & ((X PCVModeSelected) & (! ((StandbyMode ) & (X (! StandbyMode)))))) -> ((X ((! ((StandbyMode ) & (X (! StandbyMode)))) U PCVMode)) & (! ((StandbyMode ) & (X (! StandbyMode))))))) & (PCVModeSelected -> ((! ((StandbyMode ) & (X (! StandbyMode)))) U PCVMode))))))",
            "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))",
            "ftFinBtwExpanded": "((LAST V ((! ((((! StandbyMode) & (! LAST)) & (X StandbyMode)) & (! LAST))) | (X (((! LAST) U ((StandbyMode & (! LAST)) & (X (! StandbyMode)))) -> ((((StandbyMode & (! LAST)) & (X (! StandbyMode))) V (((! PCVModeSelected) & ((! LAST) & ((X PCVModeSelected) & (! ((StandbyMode & (! LAST)) & (X (! StandbyMode))))))) -> ((X ((! ((StandbyMode & (! LAST)) & (X (! StandbyMode)))) U PCVMode)) & (! ((StandbyMode & (! LAST)) & (X (! StandbyMode))))))) & (PCVModeSelected -> ((! ((StandbyMode & (! LAST)) & (X (! StandbyMode)))) U PCVMode))))))) & (StandbyMode -> (((! LAST) U ((StandbyMode & (! LAST)) & (X (! StandbyMode)))) -> ((((StandbyMode & (! LAST)) & (X (! StandbyMode))) V (((! PCVModeSelected) & ((! LAST) & ((X PCVModeSelected) & (! ((StandbyMode & (! LAST)) & (X (! StandbyMode))))))) -> ((X ((! ((StandbyMode & (! LAST)) & (X (! StandbyMode)))) U PCVMode)) & (! ((StandbyMode & (! LAST)) & (X (! StandbyMode))))))) & (PCVModeSelected -> ((! ((StandbyMode & (! LAST)) & (X (! StandbyMode)))) U PCVMode))))))",
            "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or ( not (SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))), ( not $post_condition_coco$) ))))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or ( not (SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))), ( not $post_condition_coco$) ))))))",
            "CoCoSpecCode": "((H((( not StandbyMode) and (YtoPre(StandbyMode))) => (YtoPre((SI( (StandbyMode and (FTP or (YtoPre( not StandbyMode)))), ( not PCVModeSelected) )) or ( not (SI( (PCVModeSelected and ((YtoPre( not PCVModeSelected)) or (StandbyMode and (FTP or (YtoPre( not StandbyMode)))))), ( not PCVMode) ))))))) and ((SI( (StandbyMode and (FTP or (YtoPre( not StandbyMode)))), ( not (( not StandbyMode) and (YtoPre(StandbyMode)))) )) => ((SI( (StandbyMode and (FTP or (YtoPre( not StandbyMode)))), ( not PCVModeSelected) )) or ( not (SI( (PCVModeSelected and ((YtoPre( not PCVModeSelected)) or (StandbyMode and (FTP or (YtoPre( not StandbyMode)))))), ( not PCVMode) ))))))",
            "component": "System"
        },
        "_id": "4be781d0-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT43_3",
        "parent_reqid": "FUN22",
        "project": "Ventilator v0.5.1",
        "rationale": "In RM the out valve shall be closed and the in valve shall be opened to allow lung inflation at PRM",
        "comments": "Oisín, v5.1: Somehow I just missed this one the first time around.",
        "fulltext": "while RM System shall always satisfy outValveClose & inValveOpen",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "in"
            },
            "condition": "null",
            "timing": "always",
            "response": "satisfaction",
            "variables": [
                "RM",
                "outValveClose",
                "inValveOpen"
            ],
            "scope_mode": "(RM)",
            "scopeTextRange": [
                0,
                7
            ],
            "component_name": "System",
            "componentTextRange": [
                9,
                14
            ],
            "timingTextRange": [
                22,
                27
            ],
            "post_condition": "(outValveClose & inValveOpen)",
            "responseTextRange": [
                29,
                63
            ],
            "diagramVariables": "M = <b><i>(RM)</i></b>,, Response = <b><i>(outValveClose & inValveOpen)</i></b>.",
            "description": "ENFORCED: in every interval where <b><i>(RM)</i></b> holds.\nTRIGGER: first point in the interval.\nREQUIRES: for every trigger, RES must hold at all time points between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/in_null_always_satisfaction.svg",
            "scope_mode_pt": "RM",
            "scope_mode_coco": "RM",
            "scope_mode_ft": "RM",
            "post_condition_unexp_pt": "(outValveClose & inValveOpen)",
            "post_condition_unexp_ft": "(outValveClose & inValveOpen)",
            "post_condition_SMV_pt": "(outValveClose & inValveOpen)",
            "post_condition_SMV_ft": "(outValveClose & inValveOpen)",
            "post_condition_coco_smv": "(outValveClose & inValveOpen)",
            "post_condition_coco": "(outValveClose and inValveOpen)",
            "ft_fetched": "(LAST V ($scope_mode_ft$ -> $post_condition_unexp_ft$))",
            "ft": "(LAST V (RM -> (outValveClose & inValveOpen)))",
            "pt_fetched": "(H ($scope_mode_pt$ -> $post_condition_unexp_pt$))",
            "pt": "(H (RM -> (outValveClose & inValveOpen)))",
            "ptExpanded_fetched": "(H ($scope_mode_pt$ -> $post_condition_SMV_pt$))",
            "ptExpanded": "(H (RM -> (outValveClose & inValveOpen)))",
            "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y ($post_condition_SMV_pt$ S ($post_condition_SMV_pt$ & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))",
            "ptFinBtwExpanded": "(H (((! RM) & (Y RM)) -> (Y ((outValveClose & inValveOpen) S ((outValveClose & inValveOpen) & (RM & ((! (Y TRUE)) | (Y (! RM)))))))))",
            "ftExpanded_fetched": "(LAST V ($scope_mode_ft$ -> $post_condition_SMV_ft$))",
            "ftExpanded": "(LAST V (RM -> (outValveClose & inValveOpen)))",
            "ftInfAUExpanded_fetched": "(G ($scope_mode_ft$ -> $post_condition_SMV_ft$))",
            "ftInfAUExpanded": "(G (RM -> (outValveClose & inValveOpen)))",
            "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$))))",
            "ftInfBtwExpanded": "((G ((! (((! RM) ) & (X RM))) | (X ((F ((RM ) & (X (! RM)))) -> (((RM ) & (X (! RM))) V (outValveClose & inValveOpen)))))) & (RM -> ((F ((RM ) & (X (! RM)))) -> (((RM ) & (X (! RM))) V (outValveClose & inValveOpen)))))",
            "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$))))",
            "ftFinBtwExpanded": "((LAST V ((! ((((! RM) & (! LAST)) & (X RM)) & (! LAST))) | (X (((! LAST) U ((RM & (! LAST)) & (X (! RM)))) -> (((RM & (! LAST)) & (X (! RM))) V (outValveClose & inValveOpen)))))) & (RM -> (((! LAST) U ((RM & (! LAST)) & (X (! RM)))) -> (((RM & (! LAST)) & (X (! RM))) V (outValveClose & inValveOpen)))))",
            "CoCoSpecCode_fetched": "(H($scope_mode_coco$ => $post_condition_coco$))",
            "CoCoSpecCode": "(H(RM => (outValveClose and inValveOpen)))",
            "component": "System"
        },
        "_id": "4be7cff0-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT41_1",
        "parent_reqid": "FUN29",
        "project": "Ventilator v0.5.1",
        "rationale": "When the Inspiratory Pause is set by the GUI, the ventilator shall wait for the end of the next inspiration phase, and if the Inspiratory Pause still required, both the inspiratory and expiratory valves will close until the inspiratory pause is stopped by the GUI.",
        "comments": "FUN29: while inspiratoryPauseButton when (inspiratoryPhaseEnd) System shall for 40 seconds satisfy (inspiratoryPauseButton => inValveClose & outValveClose)\n\nOisín, v0.5: This is basically just a copy of FUN29, just without the time limit.",
        "fulltext": "while (PCVMode | PSVMode) & inspiratoryPauseButton when inspiratoryPhaseEnd System shall satisfy (inspiratoryPauseButton => inspiratoryPause & inValveClose & outValveClose)",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "in"
            },
            "condition": "regular",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "PCVMode",
                "PSVMode",
                "inspiratoryPauseButton",
                "inspiratoryPhaseEnd",
                "inspiratoryPause",
                "inValveClose",
                "outValveClose"
            ],
            "scope_mode": "(( PCVMode | PSVMode ) & inspiratoryPauseButton)",
            "scopeTextRange": [
                0,
                49
            ],
            "qualifier_word": "when",
            "pre_condition": "(inspiratoryPhaseEnd)",
            "regular_condition": "(inspiratoryPhaseEnd)",
            "conditionTextRange": [
                51,
                74
            ],
            "component_name": "System",
            "componentTextRange": [
                76,
                81
            ],
            "post_condition": "(( inspiratoryPauseButton => inspiratoryPause & inValveClose & outValveClose ))",
            "responseTextRange": [
                89,
                171
            ],
            "diagramVariables": "M = <b><i>(( PCVMode | PSVMode ) & inspiratoryPauseButton)</i></b>,, TC = <b><i>(inspiratoryPhaseEnd)</i></b>, Response = <b><i>(( inspiratoryPauseButton => inspiratoryPause & inValveClose & outValveClose ))</i></b>.",
            "description": "ENFORCED: in every interval where <b><i>(( PCVMode | PSVMode ) & inspiratoryPauseButton)</i></b> holds.\nTRIGGER: first point in the interval if <b><i>(inspiratoryPhaseEnd)</i></b> is true and any point in the interval where <b><i>(inspiratoryPhaseEnd)</i></b> becomes true (from false).\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/in_regular_null_satisfaction.svg",
            "scope_mode_pt": "((PCVMode | PSVMode) & inspiratoryPauseButton)",
            "scope_mode_coco": "((PCVMode or PSVMode) and inspiratoryPauseButton)",
            "scope_mode_ft": "((PCVMode | PSVMode) & inspiratoryPauseButton)",
            "regular_condition_unexp_pt": "inspiratoryPhaseEnd",
            "regular_condition_unexp_ft": "inspiratoryPhaseEnd",
            "regular_condition_SMV_pt": "inspiratoryPhaseEnd",
            "regular_condition_SMV_ft": "inspiratoryPhaseEnd",
            "regular_condition_coco_smv": "inspiratoryPhaseEnd",
            "regular_condition_coco": "inspiratoryPhaseEnd",
            "post_condition_unexp_pt": "(inspiratoryPauseButton -> ((inspiratoryPause & inValveClose) & outValveClose))",
            "post_condition_unexp_ft": "(inspiratoryPauseButton -> ((inspiratoryPause & inValveClose) & outValveClose))",
            "post_condition_SMV_pt": "(inspiratoryPauseButton -> ((inspiratoryPause & inValveClose) & outValveClose))",
            "post_condition_SMV_ft": "(inspiratoryPauseButton -> ((inspiratoryPause & inValveClose) & outValveClose))",
            "post_condition_coco_smv": "(inspiratoryPauseButton -> ((inspiratoryPause & inValveClose) & outValveClose))",
            "post_condition_coco": "(inspiratoryPauseButton => ((inspiratoryPause and inValveClose) and outValveClose))",
            "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))))) & ($scope_mode_ft$ -> (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))))",
            "ft": "((LAST V ((! (Fin_((PCVMode | PSVMode) & inspiratoryPauseButton) & (! LAST))) | (X (((Lin_((PCVMode | PSVMode) & inspiratoryPauseButton) | LAST) V (((! inspiratoryPhaseEnd) & ((! LAST) & ((X inspiratoryPhaseEnd) & (! (Lin_((PCVMode | PSVMode) & inspiratoryPauseButton) | LAST))))) -> ((X ((! (Lin_((PCVMode | PSVMode) & inspiratoryPauseButton) | LAST)) U (inspiratoryPauseButton -> ((inspiratoryPause & inValveClose) & outValveClose)))) & (! (Lin_((PCVMode | PSVMode) & inspiratoryPauseButton) | LAST))))) & (inspiratoryPhaseEnd -> ((! (Lin_((PCVMode | PSVMode) & inspiratoryPauseButton) | LAST)) U (inspiratoryPauseButton -> ((inspiratoryPause & inValveClose) & outValveClose)))))))) & (((PCVMode | PSVMode) & inspiratoryPauseButton) -> (((Lin_((PCVMode | PSVMode) & inspiratoryPauseButton) | LAST) V (((! inspiratoryPhaseEnd) & ((! LAST) & ((X inspiratoryPhaseEnd) & (! (Lin_((PCVMode | PSVMode) & inspiratoryPauseButton) | LAST))))) -> ((X ((! (Lin_((PCVMode | PSVMode) & inspiratoryPauseButton) | LAST)) U (inspiratoryPauseButton -> ((inspiratoryPause & inValveClose) & outValveClose)))) & (! (Lin_((PCVMode | PSVMode) & inspiratoryPauseButton) | LAST))))) & (inspiratoryPhaseEnd -> ((! (Lin_((PCVMode | PSVMode) & inspiratoryPauseButton) | LAST)) U (inspiratoryPauseButton -> ((inspiratoryPause & inValveClose) & outValveClose)))))))",
            "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))))))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))))))))",
            "pt": "((H (Lin_((PCVMode | PSVMode) & inspiratoryPauseButton) -> (Y (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & Fin_((PCVMode | PSVMode) & inspiratoryPauseButton))) | (! ((! (inspiratoryPauseButton -> ((inspiratoryPause & inValveClose) & outValveClose))) S ((! (inspiratoryPauseButton -> ((inspiratoryPause & inValveClose) & outValveClose))) & (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | Fin_((PCVMode | PSVMode) & inspiratoryPauseButton)))))))))) & (((! Lin_((PCVMode | PSVMode) & inspiratoryPauseButton)) S ((! Lin_((PCVMode | PSVMode) & inspiratoryPauseButton)) & Fin_((PCVMode | PSVMode) & inspiratoryPauseButton))) -> (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & Fin_((PCVMode | PSVMode) & inspiratoryPauseButton))) | (! ((! (inspiratoryPauseButton -> ((inspiratoryPause & inValveClose) & outValveClose))) S ((! (inspiratoryPauseButton -> ((inspiratoryPause & inValveClose) & outValveClose))) & (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | Fin_((PCVMode | PSVMode) & inspiratoryPauseButton)))))))))",
            "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))))",
            "ptExpanded": "((H (((! ((PCVMode | PSVMode) & inspiratoryPauseButton)) & (Y ((PCVMode | PSVMode) & inspiratoryPauseButton))) -> (Y (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & (((PCVMode | PSVMode) & inspiratoryPauseButton) & (Z (! ((PCVMode | PSVMode) & inspiratoryPauseButton)))))) | (! ((! (inspiratoryPauseButton -> ((inspiratoryPause & inValveClose) & outValveClose))) S ((! (inspiratoryPauseButton -> ((inspiratoryPause & inValveClose) & outValveClose))) & (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | (((PCVMode | PSVMode) & inspiratoryPauseButton) & (Z (! ((PCVMode | PSVMode) & inspiratoryPauseButton))))))))))))) & (((! ((! ((PCVMode | PSVMode) & inspiratoryPauseButton)) & (Y ((PCVMode | PSVMode) & inspiratoryPauseButton)))) S ((! ((! ((PCVMode | PSVMode) & inspiratoryPauseButton)) & (Y ((PCVMode | PSVMode) & inspiratoryPauseButton)))) & (((PCVMode | PSVMode) & inspiratoryPauseButton) & (Z (! ((PCVMode | PSVMode) & inspiratoryPauseButton)))))) -> (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & (((PCVMode | PSVMode) & inspiratoryPauseButton) & (Z (! ((PCVMode | PSVMode) & inspiratoryPauseButton)))))) | (! ((! (inspiratoryPauseButton -> ((inspiratoryPause & inValveClose) & outValveClose))) S ((! (inspiratoryPauseButton -> ((inspiratoryPause & inValveClose) & outValveClose))) & (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | (((PCVMode | PSVMode) & inspiratoryPauseButton) & (Z (! ((PCVMode | PSVMode) & inspiratoryPauseButton))))))))))))",
            "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))))))",
            "ptFinBtwExpanded": "(H (((! ((PCVMode | PSVMode) & inspiratoryPauseButton)) & (Y ((PCVMode | PSVMode) & inspiratoryPauseButton))) -> (Y (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & (((PCVMode | PSVMode) & inspiratoryPauseButton) & ((! (Y TRUE)) | (Y (! ((PCVMode | PSVMode) & inspiratoryPauseButton))))))) | (! ((! (inspiratoryPauseButton -> ((inspiratoryPause & inValveClose) & outValveClose))) S ((! (inspiratoryPauseButton -> ((inspiratoryPause & inValveClose) & outValveClose))) & (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | (((PCVMode | PSVMode) & inspiratoryPauseButton) & ((! (Y TRUE)) | (Y (! ((PCVMode | PSVMode) & inspiratoryPauseButton))))))))))))))",
            "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))))",
            "ftExpanded": "((LAST V ((! ((((! ((PCVMode | PSVMode) & inspiratoryPauseButton)) & (! LAST)) & (X ((PCVMode | PSVMode) & inspiratoryPauseButton))) & (! LAST))) | (X (((((((PCVMode | PSVMode) & inspiratoryPauseButton) & (! LAST)) & (X (! ((PCVMode | PSVMode) & inspiratoryPauseButton)))) | LAST) V (((! inspiratoryPhaseEnd) & ((! LAST) & ((X inspiratoryPhaseEnd) & (! (((((PCVMode | PSVMode) & inspiratoryPauseButton) & (! LAST)) & (X (! ((PCVMode | PSVMode) & inspiratoryPauseButton)))) | LAST))))) -> ((X ((! (((((PCVMode | PSVMode) & inspiratoryPauseButton) & (! LAST)) & (X (! ((PCVMode | PSVMode) & inspiratoryPauseButton)))) | LAST)) U (inspiratoryPauseButton -> ((inspiratoryPause & inValveClose) & outValveClose)))) & (! (((((PCVMode | PSVMode) & inspiratoryPauseButton) & (! LAST)) & (X (! ((PCVMode | PSVMode) & inspiratoryPauseButton)))) | LAST))))) & (inspiratoryPhaseEnd -> ((! (((((PCVMode | PSVMode) & inspiratoryPauseButton) & (! LAST)) & (X (! ((PCVMode | PSVMode) & inspiratoryPauseButton)))) | LAST)) U (inspiratoryPauseButton -> ((inspiratoryPause & inValveClose) & outValveClose)))))))) & (((PCVMode | PSVMode) & inspiratoryPauseButton) -> (((((((PCVMode | PSVMode) & inspiratoryPauseButton) & (! LAST)) & (X (! ((PCVMode | PSVMode) & inspiratoryPauseButton)))) | LAST) V (((! inspiratoryPhaseEnd) & ((! LAST) & ((X inspiratoryPhaseEnd) & (! (((((PCVMode | PSVMode) & inspiratoryPauseButton) & (! LAST)) & (X (! ((PCVMode | PSVMode) & inspiratoryPauseButton)))) | LAST))))) -> ((X ((! (((((PCVMode | PSVMode) & inspiratoryPauseButton) & (! LAST)) & (X (! ((PCVMode | PSVMode) & inspiratoryPauseButton)))) | LAST)) U (inspiratoryPauseButton -> ((inspiratoryPause & inValveClose) & outValveClose)))) & (! (((((PCVMode | PSVMode) & inspiratoryPauseButton) & (! LAST)) & (X (! ((PCVMode | PSVMode) & inspiratoryPauseButton)))) | LAST))))) & (inspiratoryPhaseEnd -> ((! (((((PCVMode | PSVMode) & inspiratoryPauseButton) & (! LAST)) & (X (! ((PCVMode | PSVMode) & inspiratoryPauseButton)))) | LAST)) U (inspiratoryPauseButton -> ((inspiratoryPause & inValveClose) & outValveClose)))))))",
            "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))))",
            "ftInfAUExpanded": "((G ((! (((! ((PCVMode | PSVMode) & inspiratoryPauseButton)) ) & (X ((PCVMode | PSVMode) & inspiratoryPauseButton)))) | (X ((((((PCVMode | PSVMode) & inspiratoryPauseButton) ) & (X (! ((PCVMode | PSVMode) & inspiratoryPauseButton)))) V (((! inspiratoryPhaseEnd) & ((X inspiratoryPhaseEnd) & (! ((((PCVMode | PSVMode) & inspiratoryPauseButton) ) & (X (! ((PCVMode | PSVMode) & inspiratoryPauseButton))))))) -> ((X ((! ((((PCVMode | PSVMode) & inspiratoryPauseButton) ) & (X (! ((PCVMode | PSVMode) & inspiratoryPauseButton))))) U (inspiratoryPauseButton -> ((inspiratoryPause & inValveClose) & outValveClose)))) & (! ((((PCVMode | PSVMode) & inspiratoryPauseButton) ) & (X (! ((PCVMode | PSVMode) & inspiratoryPauseButton)))))))) & (inspiratoryPhaseEnd -> ((! ((((PCVMode | PSVMode) & inspiratoryPauseButton) ) & (X (! ((PCVMode | PSVMode) & inspiratoryPauseButton))))) U (inspiratoryPauseButton -> ((inspiratoryPause & inValveClose) & outValveClose)))))))) & (((PCVMode | PSVMode) & inspiratoryPauseButton) -> ((((((PCVMode | PSVMode) & inspiratoryPauseButton) ) & (X (! ((PCVMode | PSVMode) & inspiratoryPauseButton)))) V (((! inspiratoryPhaseEnd) & ((X inspiratoryPhaseEnd) & (! ((((PCVMode | PSVMode) & inspiratoryPauseButton) ) & (X (! ((PCVMode | PSVMode) & inspiratoryPauseButton))))))) -> ((X ((! ((((PCVMode | PSVMode) & inspiratoryPauseButton) ) & (X (! ((PCVMode | PSVMode) & inspiratoryPauseButton))))) U (inspiratoryPauseButton -> ((inspiratoryPause & inValveClose) & outValveClose)))) & (! ((((PCVMode | PSVMode) & inspiratoryPauseButton) ) & (X (! ((PCVMode | PSVMode) & inspiratoryPauseButton)))))))) & (inspiratoryPhaseEnd -> ((! ((((PCVMode | PSVMode) & inspiratoryPauseButton) ) & (X (! ((PCVMode | PSVMode) & inspiratoryPauseButton))))) U (inspiratoryPauseButton -> ((inspiratoryPause & inValveClose) & outValveClose)))))))",
            "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))",
            "ftInfBtwExpanded": "((G ((! (((! ((PCVMode | PSVMode) & inspiratoryPauseButton)) ) & (X ((PCVMode | PSVMode) & inspiratoryPauseButton)))) | (X ((F ((((PCVMode | PSVMode) & inspiratoryPauseButton) ) & (X (! ((PCVMode | PSVMode) & inspiratoryPauseButton))))) -> ((((((PCVMode | PSVMode) & inspiratoryPauseButton) ) & (X (! ((PCVMode | PSVMode) & inspiratoryPauseButton)))) V (((! inspiratoryPhaseEnd) & ((X inspiratoryPhaseEnd) & (! ((((PCVMode | PSVMode) & inspiratoryPauseButton) ) & (X (! ((PCVMode | PSVMode) & inspiratoryPauseButton))))))) -> ((X ((! ((((PCVMode | PSVMode) & inspiratoryPauseButton) ) & (X (! ((PCVMode | PSVMode) & inspiratoryPauseButton))))) U (inspiratoryPauseButton -> ((inspiratoryPause & inValveClose) & outValveClose)))) & (! ((((PCVMode | PSVMode) & inspiratoryPauseButton) ) & (X (! ((PCVMode | PSVMode) & inspiratoryPauseButton)))))))) & (inspiratoryPhaseEnd -> ((! ((((PCVMode | PSVMode) & inspiratoryPauseButton) ) & (X (! ((PCVMode | PSVMode) & inspiratoryPauseButton))))) U (inspiratoryPauseButton -> ((inspiratoryPause & inValveClose) & outValveClose))))))))) & (((PCVMode | PSVMode) & inspiratoryPauseButton) -> ((F ((((PCVMode | PSVMode) & inspiratoryPauseButton) ) & (X (! ((PCVMode | PSVMode) & inspiratoryPauseButton))))) -> ((((((PCVMode | PSVMode) & inspiratoryPauseButton) ) & (X (! ((PCVMode | PSVMode) & inspiratoryPauseButton)))) V (((! inspiratoryPhaseEnd) & ((X inspiratoryPhaseEnd) & (! ((((PCVMode | PSVMode) & inspiratoryPauseButton) ) & (X (! ((PCVMode | PSVMode) & inspiratoryPauseButton))))))) -> ((X ((! ((((PCVMode | PSVMode) & inspiratoryPauseButton) ) & (X (! ((PCVMode | PSVMode) & inspiratoryPauseButton))))) U (inspiratoryPauseButton -> ((inspiratoryPause & inValveClose) & outValveClose)))) & (! ((((PCVMode | PSVMode) & inspiratoryPauseButton) ) & (X (! ((PCVMode | PSVMode) & inspiratoryPauseButton)))))))) & (inspiratoryPhaseEnd -> ((! ((((PCVMode | PSVMode) & inspiratoryPauseButton) ) & (X (! ((PCVMode | PSVMode) & inspiratoryPauseButton))))) U (inspiratoryPauseButton -> ((inspiratoryPause & inValveClose) & outValveClose))))))))",
            "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))",
            "ftFinBtwExpanded": "((LAST V ((! ((((! ((PCVMode | PSVMode) & inspiratoryPauseButton)) & (! LAST)) & (X ((PCVMode | PSVMode) & inspiratoryPauseButton))) & (! LAST))) | (X (((! LAST) U ((((PCVMode | PSVMode) & inspiratoryPauseButton) & (! LAST)) & (X (! ((PCVMode | PSVMode) & inspiratoryPauseButton))))) -> ((((((PCVMode | PSVMode) & inspiratoryPauseButton) & (! LAST)) & (X (! ((PCVMode | PSVMode) & inspiratoryPauseButton)))) V (((! inspiratoryPhaseEnd) & ((! LAST) & ((X inspiratoryPhaseEnd) & (! ((((PCVMode | PSVMode) & inspiratoryPauseButton) & (! LAST)) & (X (! ((PCVMode | PSVMode) & inspiratoryPauseButton)))))))) -> ((X ((! ((((PCVMode | PSVMode) & inspiratoryPauseButton) & (! LAST)) & (X (! ((PCVMode | PSVMode) & inspiratoryPauseButton))))) U (inspiratoryPauseButton -> ((inspiratoryPause & inValveClose) & outValveClose)))) & (! ((((PCVMode | PSVMode) & inspiratoryPauseButton) & (! LAST)) & (X (! ((PCVMode | PSVMode) & inspiratoryPauseButton)))))))) & (inspiratoryPhaseEnd -> ((! ((((PCVMode | PSVMode) & inspiratoryPauseButton) & (! LAST)) & (X (! ((PCVMode | PSVMode) & inspiratoryPauseButton))))) U (inspiratoryPauseButton -> ((inspiratoryPause & inValveClose) & outValveClose))))))))) & (((PCVMode | PSVMode) & inspiratoryPauseButton) -> (((! LAST) U ((((PCVMode | PSVMode) & inspiratoryPauseButton) & (! LAST)) & (X (! ((PCVMode | PSVMode) & inspiratoryPauseButton))))) -> ((((((PCVMode | PSVMode) & inspiratoryPauseButton) & (! LAST)) & (X (! ((PCVMode | PSVMode) & inspiratoryPauseButton)))) V (((! inspiratoryPhaseEnd) & ((! LAST) & ((X inspiratoryPhaseEnd) & (! ((((PCVMode | PSVMode) & inspiratoryPauseButton) & (! LAST)) & (X (! ((PCVMode | PSVMode) & inspiratoryPauseButton)))))))) -> ((X ((! ((((PCVMode | PSVMode) & inspiratoryPauseButton) & (! LAST)) & (X (! ((PCVMode | PSVMode) & inspiratoryPauseButton))))) U (inspiratoryPauseButton -> ((inspiratoryPause & inValveClose) & outValveClose)))) & (! ((((PCVMode | PSVMode) & inspiratoryPauseButton) & (! LAST)) & (X (! ((PCVMode | PSVMode) & inspiratoryPauseButton)))))))) & (inspiratoryPhaseEnd -> ((! ((((PCVMode | PSVMode) & inspiratoryPauseButton) & (! LAST)) & (X (! ((PCVMode | PSVMode) & inspiratoryPauseButton))))) U (inspiratoryPauseButton -> ((inspiratoryPause & inValveClose) & outValveClose))))))))",
            "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or ( not (SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))), ( not $post_condition_coco$) ))))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or ( not (SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))), ( not $post_condition_coco$) ))))))",
            "CoCoSpecCode": "((H((( not ((PCVMode or PSVMode) and inspiratoryPauseButton)) and (YtoPre(((PCVMode or PSVMode) and inspiratoryPauseButton)))) => (YtoPre((SI( (((PCVMode or PSVMode) and inspiratoryPauseButton) and (FTP or (YtoPre( not ((PCVMode or PSVMode) and inspiratoryPauseButton))))), ( not inspiratoryPhaseEnd) )) or ( not (SI( (inspiratoryPhaseEnd and ((YtoPre( not inspiratoryPhaseEnd)) or (((PCVMode or PSVMode) and inspiratoryPauseButton) and (FTP or (YtoPre( not ((PCVMode or PSVMode) and inspiratoryPauseButton))))))), ( not (inspiratoryPauseButton => ((inspiratoryPause and inValveClose) and outValveClose))) ))))))) and ((SI( (((PCVMode or PSVMode) and inspiratoryPauseButton) and (FTP or (YtoPre( not ((PCVMode or PSVMode) and inspiratoryPauseButton))))), ( not (( not ((PCVMode or PSVMode) and inspiratoryPauseButton)) and (YtoPre(((PCVMode or PSVMode) and inspiratoryPauseButton))))) )) => ((SI( (((PCVMode or PSVMode) and inspiratoryPauseButton) and (FTP or (YtoPre( not ((PCVMode or PSVMode) and inspiratoryPauseButton))))), ( not inspiratoryPhaseEnd) )) or ( not (SI( (inspiratoryPhaseEnd and ((YtoPre( not inspiratoryPhaseEnd)) or (((PCVMode or PSVMode) and inspiratoryPauseButton) and (FTP or (YtoPre( not ((PCVMode or PSVMode) and inspiratoryPauseButton))))))), ( not (inspiratoryPauseButton => ((inspiratoryPause and inValveClose) and outValveClose))) ))))))",
            "component": "System"
        },
        "_id": "4be81e10-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT18",
        "parent_reqid": "FUN6",
        "project": "Ventilator v0.5.1",
        "rationale": "During the self test mode the controller shall perform the self-test specified in the FUN.6.",
        "comments": "Oisín, v0.5: Feel like this one should just be the same as FUN6",
        "fulltext": "in SelfTestMode System shall eventually satisfy selfTestPassed | selfTestFailed",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "in"
            },
            "condition": "null",
            "timing": "eventually",
            "response": "satisfaction",
            "variables": [
                "SelfTestMode",
                "selfTestPassed",
                "selfTestFailed"
            ],
            "scope_mode": "SelfTestMode",
            "scopeTextRange": [
                0,
                14
            ],
            "component_name": "System",
            "componentTextRange": [
                16,
                21
            ],
            "timingTextRange": [
                29,
                38
            ],
            "post_condition": "(selfTestPassed | selfTestFailed)",
            "responseTextRange": [
                40,
                78
            ],
            "diagramVariables": "M = <b><i>SelfTestMode</i></b>,, Response = <b><i>(selfTestPassed | selfTestFailed)</i></b>.",
            "description": "ENFORCED: in every interval where <b><i>SelfTestMode</i></b> holds.\nTRIGGER: first point in the interval.\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/in_null_eventually_satisfaction.svg",
            "scope_mode_pt": "SelfTestMode",
            "scope_mode_coco": "SelfTestMode",
            "scope_mode_ft": "SelfTestMode",
            "post_condition_unexp_pt": "(selfTestPassed | selfTestFailed)",
            "post_condition_unexp_ft": "(selfTestPassed | selfTestFailed)",
            "post_condition_SMV_pt": "(selfTestPassed | selfTestFailed)",
            "post_condition_SMV_ft": "(selfTestPassed | selfTestFailed)",
            "post_condition_coco_smv": "(selfTestPassed | selfTestFailed)",
            "post_condition_coco": "(selfTestPassed or selfTestFailed)",
            "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))) & ($scope_mode_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))",
            "ft": "((LAST V ((! (Fin_SelfTestMode & (! LAST))) | (X ((! (Lin_SelfTestMode | LAST)) U (selfTestPassed | selfTestFailed))))) & (SelfTestMode -> ((! (Lin_SelfTestMode | LAST)) U (selfTestPassed | selfTestFailed))))",
            "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & Fin_$scope_mode_pt$)))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & Fin_$scope_mode_pt$)))))",
            "pt": "((H (Lin_SelfTestMode -> (Y (! ((! (selfTestPassed | selfTestFailed)) S ((! (selfTestPassed | selfTestFailed)) & Fin_SelfTestMode)))))) & (((! Lin_SelfTestMode) S ((! Lin_SelfTestMode) & Fin_SelfTestMode)) -> (! ((! (selfTestPassed | selfTestFailed)) S ((! (selfTestPassed | selfTestFailed)) & Fin_SelfTestMode)))))",
            "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))",
            "ptExpanded": "((H (((! SelfTestMode) & (Y SelfTestMode)) -> (Y (! ((! (selfTestPassed | selfTestFailed)) S ((! (selfTestPassed | selfTestFailed)) & (SelfTestMode & (Z (! SelfTestMode))))))))) & (((! ((! SelfTestMode) & (Y SelfTestMode))) S ((! ((! SelfTestMode) & (Y SelfTestMode))) & (SelfTestMode & (Z (! SelfTestMode))))) -> (! ((! (selfTestPassed | selfTestFailed)) S ((! (selfTestPassed | selfTestFailed)) & (SelfTestMode & (Z (! SelfTestMode))))))))",
            "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))",
            "ptFinBtwExpanded": "(H (((! SelfTestMode) & (Y SelfTestMode)) -> (Y (! ((! (selfTestPassed | selfTestFailed)) S ((! (selfTestPassed | selfTestFailed)) & (SelfTestMode & ((! (Y TRUE)) | (Y (! SelfTestMode))))))))))",
            "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))) & ($scope_mode_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))",
            "ftExpanded": "((LAST V ((! ((((! SelfTestMode) & (! LAST)) & (X SelfTestMode)) & (! LAST))) | (X ((! (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST)) U (selfTestPassed | selfTestFailed))))) & (SelfTestMode -> ((! (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST)) U (selfTestPassed | selfTestFailed))))",
            "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))) & ($scope_mode_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))",
            "ftInfAUExpanded": "((G ((! (((! SelfTestMode) ) & (X SelfTestMode))) | (X ((! ((SelfTestMode ) & (X (! SelfTestMode)))) U (selfTestPassed | selfTestFailed))))) & (SelfTestMode -> ((! ((SelfTestMode ) & (X (! SelfTestMode)))) U (selfTestPassed | selfTestFailed))))",
            "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))",
            "ftInfBtwExpanded": "((G ((! (((! SelfTestMode) ) & (X SelfTestMode))) | (X ((F ((SelfTestMode ) & (X (! SelfTestMode)))) -> ((! ((SelfTestMode ) & (X (! SelfTestMode)))) U (selfTestPassed | selfTestFailed)))))) & (SelfTestMode -> ((F ((SelfTestMode ) & (X (! SelfTestMode)))) -> ((! ((SelfTestMode ) & (X (! SelfTestMode)))) U (selfTestPassed | selfTestFailed)))))",
            "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))",
            "ftFinBtwExpanded": "((LAST V ((! ((((! SelfTestMode) & (! LAST)) & (X SelfTestMode)) & (! LAST))) | (X (((! LAST) U ((SelfTestMode & (! LAST)) & (X (! SelfTestMode)))) -> ((! ((SelfTestMode & (! LAST)) & (X (! SelfTestMode)))) U (selfTestPassed | selfTestFailed)))))) & (SelfTestMode -> (((! LAST) U ((SelfTestMode & (! LAST)) & (X (! SelfTestMode)))) -> ((! ((SelfTestMode & (! LAST)) & (X (! SelfTestMode)))) U (selfTestPassed | selfTestFailed)))))",
            "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre( not (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $post_condition_coco$) )))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => ( not (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $post_condition_coco$) )))))",
            "CoCoSpecCode": "((H((( not SelfTestMode) and (YtoPre(SelfTestMode))) => (YtoPre( not (SI( (SelfTestMode and (FTP or (YtoPre( not SelfTestMode)))), ( not (selfTestPassed or selfTestFailed)) )))))) and ((SI( (SelfTestMode and (FTP or (YtoPre( not SelfTestMode)))), ( not (( not SelfTestMode) and (YtoPre(SelfTestMode)))) )) => ( not (SI( (SelfTestMode and (FTP or (YtoPre( not SelfTestMode)))), ( not (selfTestPassed or selfTestFailed)) )))))",
            "component": "System"
        },
        "_id": "4be90870-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "FUN26",
        "parent_reqid": "",
        "project": "Ventilator v0.5.1",
        "rationale": "In PSV mode the expiration phase shall start when the inspiratory flow drops below a setable fraction of the peak flow (Expiratory Trigger Setting) \n\nRationale: Dropping inspiratory flow indicates the end of the inspiration\n\nAssuming that \"inspiratory flow\" is measured by Fl1 in figure 2.2",
        "comments": "Oisín, v0.3: renamed \"ExpiratoryTrigger\" to \"ExpiratoryTriggerSensitivity\" for consistency",
        "fulltext": "in PSVMode when Fl1 < ExpiratoryTriggerSensitivity System shall satisfy expirationPhaseStart",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "in"
            },
            "condition": "regular",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "PSVMode",
                "Fl1",
                "ExpiratoryTriggerSensitivity",
                "expirationPhaseStart"
            ],
            "scope_mode": "PSVMode",
            "scopeTextRange": [
                0,
                9
            ],
            "qualifier_word": "when",
            "pre_condition": "(Fl1 < ExpiratoryTriggerSensitivity)",
            "regular_condition": "(Fl1 < ExpiratoryTriggerSensitivity)",
            "conditionTextRange": [
                11,
                49
            ],
            "component_name": "System",
            "componentTextRange": [
                51,
                56
            ],
            "post_condition": "(expirationPhaseStart)",
            "responseTextRange": [
                64,
                91
            ],
            "diagramVariables": "M = <b><i>PSVMode</i></b>,, TC = <b><i>(Fl1 < ExpiratoryTriggerSensitivity)</i></b>, Response = <b><i>(expirationPhaseStart)</i></b>.",
            "description": "ENFORCED: in every interval where <b><i>PSVMode</i></b> holds.\nTRIGGER: first point in the interval if <b><i>(Fl1 < ExpiratoryTriggerSensitivity)</i></b> is true and any point in the interval where <b><i>(Fl1 < ExpiratoryTriggerSensitivity)</i></b> becomes true (from false).\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/in_regular_null_satisfaction.svg",
            "scope_mode_pt": "PSVMode",
            "scope_mode_coco": "PSVMode",
            "scope_mode_ft": "PSVMode",
            "regular_condition_unexp_pt": "(Fl1 < ExpiratoryTriggerSensitivity)",
            "regular_condition_unexp_ft": "(Fl1 < ExpiratoryTriggerSensitivity)",
            "regular_condition_SMV_pt": "(Fl1 < ExpiratoryTriggerSensitivity)",
            "regular_condition_SMV_ft": "(Fl1 < ExpiratoryTriggerSensitivity)",
            "regular_condition_coco_smv": "(Fl1 < ExpiratoryTriggerSensitivity)",
            "regular_condition_coco": "(Fl1 < ExpiratoryTriggerSensitivity)",
            "post_condition_unexp_pt": "expirationPhaseStart",
            "post_condition_unexp_ft": "expirationPhaseStart",
            "post_condition_SMV_pt": "expirationPhaseStart",
            "post_condition_SMV_ft": "expirationPhaseStart",
            "post_condition_coco_smv": "expirationPhaseStart",
            "post_condition_coco": "expirationPhaseStart",
            "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))))) & ($scope_mode_ft$ -> (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))))",
            "ft": "((LAST V ((! (Fin_PSVMode & (! LAST))) | (X (((Lin_PSVMode | LAST) V (((! (Fl1 < ExpiratoryTriggerSensitivity)) & ((! LAST) & ((X (Fl1 < ExpiratoryTriggerSensitivity)) & (! (Lin_PSVMode | LAST))))) -> ((X ((! (Lin_PSVMode | LAST)) U expirationPhaseStart)) & (! (Lin_PSVMode | LAST))))) & ((Fl1 < ExpiratoryTriggerSensitivity) -> ((! (Lin_PSVMode | LAST)) U expirationPhaseStart)))))) & (PSVMode -> (((Lin_PSVMode | LAST) V (((! (Fl1 < ExpiratoryTriggerSensitivity)) & ((! LAST) & ((X (Fl1 < ExpiratoryTriggerSensitivity)) & (! (Lin_PSVMode | LAST))))) -> ((X ((! (Lin_PSVMode | LAST)) U expirationPhaseStart)) & (! (Lin_PSVMode | LAST))))) & ((Fl1 < ExpiratoryTriggerSensitivity) -> ((! (Lin_PSVMode | LAST)) U expirationPhaseStart)))))",
            "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))))))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))))))))",
            "pt": "((H (Lin_PSVMode -> (Y (((! (Fl1 < ExpiratoryTriggerSensitivity)) S ((! (Fl1 < ExpiratoryTriggerSensitivity)) & Fin_PSVMode)) | (! ((! expirationPhaseStart) S ((! expirationPhaseStart) & ((Fl1 < ExpiratoryTriggerSensitivity) & ((Y (! (Fl1 < ExpiratoryTriggerSensitivity))) | Fin_PSVMode))))))))) & (((! Lin_PSVMode) S ((! Lin_PSVMode) & Fin_PSVMode)) -> (((! (Fl1 < ExpiratoryTriggerSensitivity)) S ((! (Fl1 < ExpiratoryTriggerSensitivity)) & Fin_PSVMode)) | (! ((! expirationPhaseStart) S ((! expirationPhaseStart) & ((Fl1 < ExpiratoryTriggerSensitivity) & ((Y (! (Fl1 < ExpiratoryTriggerSensitivity))) | Fin_PSVMode))))))))",
            "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))))",
            "ptExpanded": "((H (((! PSVMode) & (Y PSVMode)) -> (Y (((! (Fl1 < ExpiratoryTriggerSensitivity)) S ((! (Fl1 < ExpiratoryTriggerSensitivity)) & (PSVMode & (Z (! PSVMode))))) | (! ((! expirationPhaseStart) S ((! expirationPhaseStart) & ((Fl1 < ExpiratoryTriggerSensitivity) & ((Y (! (Fl1 < ExpiratoryTriggerSensitivity))) | (PSVMode & (Z (! PSVMode)))))))))))) & (((! ((! PSVMode) & (Y PSVMode))) S ((! ((! PSVMode) & (Y PSVMode))) & (PSVMode & (Z (! PSVMode))))) -> (((! (Fl1 < ExpiratoryTriggerSensitivity)) S ((! (Fl1 < ExpiratoryTriggerSensitivity)) & (PSVMode & (Z (! PSVMode))))) | (! ((! expirationPhaseStart) S ((! expirationPhaseStart) & ((Fl1 < ExpiratoryTriggerSensitivity) & ((Y (! (Fl1 < ExpiratoryTriggerSensitivity))) | (PSVMode & (Z (! PSVMode)))))))))))",
            "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))))))",
            "ptFinBtwExpanded": "(H (((! PSVMode) & (Y PSVMode)) -> (Y (((! (Fl1 < ExpiratoryTriggerSensitivity)) S ((! (Fl1 < ExpiratoryTriggerSensitivity)) & (PSVMode & ((! (Y TRUE)) | (Y (! PSVMode)))))) | (! ((! expirationPhaseStart) S ((! expirationPhaseStart) & ((Fl1 < ExpiratoryTriggerSensitivity) & ((Y (! (Fl1 < ExpiratoryTriggerSensitivity))) | (PSVMode & ((! (Y TRUE)) | (Y (! PSVMode)))))))))))))",
            "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))))",
            "ftExpanded": "((LAST V ((! ((((! PSVMode) & (! LAST)) & (X PSVMode)) & (! LAST))) | (X (((((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST) V (((! (Fl1 < ExpiratoryTriggerSensitivity)) & ((! LAST) & ((X (Fl1 < ExpiratoryTriggerSensitivity)) & (! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST))))) -> ((X ((! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST)) U expirationPhaseStart)) & (! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST))))) & ((Fl1 < ExpiratoryTriggerSensitivity) -> ((! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST)) U expirationPhaseStart)))))) & (PSVMode -> (((((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST) V (((! (Fl1 < ExpiratoryTriggerSensitivity)) & ((! LAST) & ((X (Fl1 < ExpiratoryTriggerSensitivity)) & (! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST))))) -> ((X ((! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST)) U expirationPhaseStart)) & (! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST))))) & ((Fl1 < ExpiratoryTriggerSensitivity) -> ((! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST)) U expirationPhaseStart)))))",
            "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))))",
            "ftInfAUExpanded": "((G ((! (((! PSVMode) ) & (X PSVMode))) | (X ((((PSVMode ) & (X (! PSVMode))) V (((! (Fl1 < ExpiratoryTriggerSensitivity)) & ((X (Fl1 < ExpiratoryTriggerSensitivity)) & (! ((PSVMode ) & (X (! PSVMode)))))) -> ((X ((! ((PSVMode ) & (X (! PSVMode)))) U expirationPhaseStart)) & (! ((PSVMode ) & (X (! PSVMode))))))) & ((Fl1 < ExpiratoryTriggerSensitivity) -> ((! ((PSVMode ) & (X (! PSVMode)))) U expirationPhaseStart)))))) & (PSVMode -> ((((PSVMode ) & (X (! PSVMode))) V (((! (Fl1 < ExpiratoryTriggerSensitivity)) & ((X (Fl1 < ExpiratoryTriggerSensitivity)) & (! ((PSVMode ) & (X (! PSVMode)))))) -> ((X ((! ((PSVMode ) & (X (! PSVMode)))) U expirationPhaseStart)) & (! ((PSVMode ) & (X (! PSVMode))))))) & ((Fl1 < ExpiratoryTriggerSensitivity) -> ((! ((PSVMode ) & (X (! PSVMode)))) U expirationPhaseStart)))))",
            "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))",
            "ftInfBtwExpanded": "((G ((! (((! PSVMode) ) & (X PSVMode))) | (X ((F ((PSVMode ) & (X (! PSVMode)))) -> ((((PSVMode ) & (X (! PSVMode))) V (((! (Fl1 < ExpiratoryTriggerSensitivity)) & ((X (Fl1 < ExpiratoryTriggerSensitivity)) & (! ((PSVMode ) & (X (! PSVMode)))))) -> ((X ((! ((PSVMode ) & (X (! PSVMode)))) U expirationPhaseStart)) & (! ((PSVMode ) & (X (! PSVMode))))))) & ((Fl1 < ExpiratoryTriggerSensitivity) -> ((! ((PSVMode ) & (X (! PSVMode)))) U expirationPhaseStart))))))) & (PSVMode -> ((F ((PSVMode ) & (X (! PSVMode)))) -> ((((PSVMode ) & (X (! PSVMode))) V (((! (Fl1 < ExpiratoryTriggerSensitivity)) & ((X (Fl1 < ExpiratoryTriggerSensitivity)) & (! ((PSVMode ) & (X (! PSVMode)))))) -> ((X ((! ((PSVMode ) & (X (! PSVMode)))) U expirationPhaseStart)) & (! ((PSVMode ) & (X (! PSVMode))))))) & ((Fl1 < ExpiratoryTriggerSensitivity) -> ((! ((PSVMode ) & (X (! PSVMode)))) U expirationPhaseStart))))))",
            "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))",
            "ftFinBtwExpanded": "((LAST V ((! ((((! PSVMode) & (! LAST)) & (X PSVMode)) & (! LAST))) | (X (((! LAST) U ((PSVMode & (! LAST)) & (X (! PSVMode)))) -> ((((PSVMode & (! LAST)) & (X (! PSVMode))) V (((! (Fl1 < ExpiratoryTriggerSensitivity)) & ((! LAST) & ((X (Fl1 < ExpiratoryTriggerSensitivity)) & (! ((PSVMode & (! LAST)) & (X (! PSVMode))))))) -> ((X ((! ((PSVMode & (! LAST)) & (X (! PSVMode)))) U expirationPhaseStart)) & (! ((PSVMode & (! LAST)) & (X (! PSVMode))))))) & ((Fl1 < ExpiratoryTriggerSensitivity) -> ((! ((PSVMode & (! LAST)) & (X (! PSVMode)))) U expirationPhaseStart))))))) & (PSVMode -> (((! LAST) U ((PSVMode & (! LAST)) & (X (! PSVMode)))) -> ((((PSVMode & (! LAST)) & (X (! PSVMode))) V (((! (Fl1 < ExpiratoryTriggerSensitivity)) & ((! LAST) & ((X (Fl1 < ExpiratoryTriggerSensitivity)) & (! ((PSVMode & (! LAST)) & (X (! PSVMode))))))) -> ((X ((! ((PSVMode & (! LAST)) & (X (! PSVMode)))) U expirationPhaseStart)) & (! ((PSVMode & (! LAST)) & (X (! PSVMode))))))) & ((Fl1 < ExpiratoryTriggerSensitivity) -> ((! ((PSVMode & (! LAST)) & (X (! PSVMode)))) U expirationPhaseStart))))))",
            "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or ( not (SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))), ( not $post_condition_coco$) ))))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or ( not (SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))), ( not $post_condition_coco$) ))))))",
            "CoCoSpecCode": "((H((( not PSVMode) and (YtoPre(PSVMode))) => (YtoPre((SI( (PSVMode and (FTP or (YtoPre( not PSVMode)))), ( not (Fl1 < ExpiratoryTriggerSensitivity)) )) or ( not (SI( ((Fl1 < ExpiratoryTriggerSensitivity) and ((YtoPre( not (Fl1 < ExpiratoryTriggerSensitivity))) or (PSVMode and (FTP or (YtoPre( not PSVMode)))))), ( not expirationPhaseStart) ))))))) and ((SI( (PSVMode and (FTP or (YtoPre( not PSVMode)))), ( not (( not PSVMode) and (YtoPre(PSVMode)))) )) => ((SI( (PSVMode and (FTP or (YtoPre( not PSVMode)))), ( not (Fl1 < ExpiratoryTriggerSensitivity)) )) or ( not (SI( ((Fl1 < ExpiratoryTriggerSensitivity) and ((YtoPre( not (Fl1 < ExpiratoryTriggerSensitivity))) or (PSVMode and (FTP or (YtoPre( not PSVMode)))))), ( not expirationPhaseStart) ))))))",
            "component": "System"
        },
        "_id": "4be9a4b0-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "FUN8_12",
        "parent_reqid": "",
        "project": "Ventilator v0.5.1",
        "rationale": "The system shall log user-set ventilation and alarm parameters as well as the current calibration parameters. \n\nRationale: user-set ventilation and alarm parameters need to be able for the resumption of ventilation in case the system has to be briefly turned off.",
        "comments": "",
        "fulltext": "System shall satisfy logVentilationParams & logAlarmParams & logCalibrationParams",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "null"
            },
            "condition": "null",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "logVentilationParams",
                "logAlarmParams",
                "logCalibrationParams"
            ],
            "component_name": "System",
            "componentTextRange": [
                0,
                5
            ],
            "post_condition": "(logVentilationParams & logAlarmParams & logCalibrationParams)",
            "responseTextRange": [
                13,
                80
            ],
            "diagramVariables": "Response = <b><i>(logVentilationParams & logAlarmParams & logCalibrationParams)</i></b>.",
            "description": "ENFORCED: in the interval defined by the entire execution.\nTRIGGER: first point in the interval.\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/null_null_null_satisfaction.svg",
            "scope_mode_pt": "BAD_PT",
            "scope_mode_coco": "BAD_COCO",
            "scope_mode_ft": "BAD_FT",
            "post_condition_unexp_pt": "((logVentilationParams & logAlarmParams) & logCalibrationParams)",
            "post_condition_unexp_ft": "((logVentilationParams & logAlarmParams) & logCalibrationParams)",
            "post_condition_SMV_pt": "((logVentilationParams & logAlarmParams) & logCalibrationParams)",
            "post_condition_SMV_ft": "((logVentilationParams & logAlarmParams) & logCalibrationParams)",
            "post_condition_coco_smv": "((logVentilationParams & logAlarmParams) & logCalibrationParams)",
            "post_condition_coco": "((logVentilationParams and logAlarmParams) and logCalibrationParams)",
            "ft_fetched": "((! LAST) U $post_condition_unexp_ft$)",
            "ft": "((! LAST) U ((logVentilationParams & logAlarmParams) & logCalibrationParams))",
            "pt_fetched": "(O $post_condition_unexp_pt$)",
            "pt": "(O ((logVentilationParams & logAlarmParams) & logCalibrationParams))",
            "ptExpanded_fetched": "(O $post_condition_SMV_pt$)",
            "ptExpanded": "(O ((logVentilationParams & logAlarmParams) & logCalibrationParams))",
            "ptFinBtwExpanded_fetched": "(O $post_condition_SMV_pt$)",
            "ptFinBtwExpanded": "(O ((logVentilationParams & logAlarmParams) & logCalibrationParams))",
            "ftExpanded_fetched": "((! LAST) U $post_condition_SMV_ft$)",
            "ftExpanded": "((! LAST) U ((logVentilationParams & logAlarmParams) & logCalibrationParams))",
            "ftInfAUExpanded_fetched": "(F $post_condition_SMV_ft$)",
            "ftInfAUExpanded": "(F ((logVentilationParams & logAlarmParams) & logCalibrationParams))",
            "ftInfBtwExpanded_fetched": "(F $post_condition_SMV_ft$)",
            "ftInfBtwExpanded": "(F ((logVentilationParams & logAlarmParams) & logCalibrationParams))",
            "ftFinBtwExpanded_fetched": "((! LAST) U $post_condition_SMV_ft$)",
            "ftFinBtwExpanded": "((! LAST) U ((logVentilationParams & logAlarmParams) & logCalibrationParams))",
            "CoCoSpecCode_fetched": "(O($post_condition_coco$))",
            "CoCoSpecCode": "(O(((logVentilationParams and logAlarmParams) and logCalibrationParams)))",
            "component": "System"
        },
        "_id": "4bea6800-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "FUN30",
        "parent_reqid": "",
        "project": "Ventilator v0.5.1",
        "rationale": "The high-level operation sequence shall follow the scheme shown in Figure 2.1",
        "comments": "This is an activity diagram that shows the high-level mode changes. This should really be several requirements, this feels messy\n\nMatt, v0.4: Updating to match Fig 2.1 (updated in v1.3 of the natural language specification). Adding startPCV and startPSV, adding runSelfTest.\n\nOisín, v0.5: Noticed that this mistakenly had \"StandByMode\" instead of \"StandbyMode\" like everywhere else, so I changed it.",
        "fulltext": "System shall satisfy if StartUpMode then (if newPatient then SelfTestMode & if !newPatient then StandbyMode) & if SelfTestMode then (if selfTestPassed then StandbyMode) & if StandbyMode then (if startPCV then PCVMode & if startPSV then PSVMode & if runSelfTest then SelfTestMode) & if error then FailSafeMode & if powerOff then off",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "null"
            },
            "condition": "null",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "StartUpMode",
                "newPatient",
                "SelfTestMode",
                "StandbyMode",
                "selfTestPassed",
                "startPCV",
                "PCVMode",
                "startPSV",
                "PSVMode",
                "runSelfTest",
                "error",
                "FailSafeMode",
                "powerOff",
                "off"
            ],
            "component_name": "System",
            "componentTextRange": [
                0,
                5
            ],
            "post_condition": "(StartUpMode => ( newPatient => SelfTestMode & ! newPatient => StandbyMode ) & SelfTestMode => ( selfTestPassed => StandbyMode ) & StandbyMode => ( startPCV => PCVMode & startPSV => PSVMode & runSelfTest => SelfTestMode ) & error => FailSafeMode & powerOff => off)",
            "responseTextRange": [
                13,
                330
            ],
            "diagramVariables": "Response = <b><i>(StartUpMode => ( newPatient => SelfTestMode & ! newPatient => StandbyMode ) & SelfTestMode => ( selfTestPassed => StandbyMode ) & StandbyMode => ( startPCV => PCVMode & startPSV => PSVMode & runSelfTest => SelfTestMode ) & error => FailSafeMode & powerOff => off)</i></b>.",
            "description": "ENFORCED: in the interval defined by the entire execution.\nTRIGGER: first point in the interval.\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/null_null_null_satisfaction.svg",
            "scope_mode_pt": "BAD_PT",
            "scope_mode_coco": "BAD_COCO",
            "scope_mode_ft": "BAD_FT",
            "post_condition_unexp_pt": "(StartUpMode -> (((newPatient -> ((SelfTestMode & (! newPatient)) -> StandbyMode)) & SelfTestMode) -> (((selfTestPassed -> StandbyMode) & StandbyMode) -> (((startPCV -> ((PCVMode & startPSV) -> ((PSVMode & runSelfTest) -> SelfTestMode))) & error) -> ((FailSafeMode & powerOff) -> off)))))",
            "post_condition_unexp_ft": "(StartUpMode -> (((newPatient -> ((SelfTestMode & (! newPatient)) -> StandbyMode)) & SelfTestMode) -> (((selfTestPassed -> StandbyMode) & StandbyMode) -> (((startPCV -> ((PCVMode & startPSV) -> ((PSVMode & runSelfTest) -> SelfTestMode))) & error) -> ((FailSafeMode & powerOff) -> off)))))",
            "post_condition_SMV_pt": "(StartUpMode -> (((newPatient -> ((SelfTestMode & (! newPatient)) -> StandbyMode)) & SelfTestMode) -> (((selfTestPassed -> StandbyMode) & StandbyMode) -> (((startPCV -> ((PCVMode & startPSV) -> ((PSVMode & runSelfTest) -> SelfTestMode))) & error) -> ((FailSafeMode & powerOff) -> off)))))",
            "post_condition_SMV_ft": "(StartUpMode -> (((newPatient -> ((SelfTestMode & (! newPatient)) -> StandbyMode)) & SelfTestMode) -> (((selfTestPassed -> StandbyMode) & StandbyMode) -> (((startPCV -> ((PCVMode & startPSV) -> ((PSVMode & runSelfTest) -> SelfTestMode))) & error) -> ((FailSafeMode & powerOff) -> off)))))",
            "post_condition_coco_smv": "(StartUpMode -> (((newPatient -> ((SelfTestMode & (! newPatient)) -> StandbyMode)) & SelfTestMode) -> (((selfTestPassed -> StandbyMode) & StandbyMode) -> (((startPCV -> ((PCVMode & startPSV) -> ((PSVMode & runSelfTest) -> SelfTestMode))) & error) -> ((FailSafeMode & powerOff) -> off)))))",
            "post_condition_coco": "(StartUpMode => (((newPatient => ((SelfTestMode and ( not newPatient)) => StandbyMode)) and SelfTestMode) => (((selfTestPassed => StandbyMode) and StandbyMode) => (((startPCV => ((PCVMode and startPSV) => ((PSVMode and runSelfTest) => SelfTestMode))) and error) => ((FailSafeMode and powerOff) => off)))))",
            "ft_fetched": "((! LAST) U $post_condition_unexp_ft$)",
            "ft": "((! LAST) U (StartUpMode -> (((newPatient -> ((SelfTestMode & (! newPatient)) -> StandbyMode)) & SelfTestMode) -> (((selfTestPassed -> StandbyMode) & StandbyMode) -> (((startPCV -> ((PCVMode & startPSV) -> ((PSVMode & runSelfTest) -> SelfTestMode))) & error) -> ((FailSafeMode & powerOff) -> off))))))",
            "pt_fetched": "(O $post_condition_unexp_pt$)",
            "pt": "(O (StartUpMode -> (((newPatient -> ((SelfTestMode & (! newPatient)) -> StandbyMode)) & SelfTestMode) -> (((selfTestPassed -> StandbyMode) & StandbyMode) -> (((startPCV -> ((PCVMode & startPSV) -> ((PSVMode & runSelfTest) -> SelfTestMode))) & error) -> ((FailSafeMode & powerOff) -> off))))))",
            "ptExpanded_fetched": "(O $post_condition_SMV_pt$)",
            "ptExpanded": "(O (StartUpMode -> (((newPatient -> ((SelfTestMode & (! newPatient)) -> StandbyMode)) & SelfTestMode) -> (((selfTestPassed -> StandbyMode) & StandbyMode) -> (((startPCV -> ((PCVMode & startPSV) -> ((PSVMode & runSelfTest) -> SelfTestMode))) & error) -> ((FailSafeMode & powerOff) -> off))))))",
            "ptFinBtwExpanded_fetched": "(O $post_condition_SMV_pt$)",
            "ptFinBtwExpanded": "(O (StartUpMode -> (((newPatient -> ((SelfTestMode & (! newPatient)) -> StandbyMode)) & SelfTestMode) -> (((selfTestPassed -> StandbyMode) & StandbyMode) -> (((startPCV -> ((PCVMode & startPSV) -> ((PSVMode & runSelfTest) -> SelfTestMode))) & error) -> ((FailSafeMode & powerOff) -> off))))))",
            "ftExpanded_fetched": "((! LAST) U $post_condition_SMV_ft$)",
            "ftExpanded": "((! LAST) U (StartUpMode -> (((newPatient -> ((SelfTestMode & (! newPatient)) -> StandbyMode)) & SelfTestMode) -> (((selfTestPassed -> StandbyMode) & StandbyMode) -> (((startPCV -> ((PCVMode & startPSV) -> ((PSVMode & runSelfTest) -> SelfTestMode))) & error) -> ((FailSafeMode & powerOff) -> off))))))",
            "ftInfAUExpanded_fetched": "(F $post_condition_SMV_ft$)",
            "ftInfAUExpanded": "(F (StartUpMode -> (((newPatient -> ((SelfTestMode & (! newPatient)) -> StandbyMode)) & SelfTestMode) -> (((selfTestPassed -> StandbyMode) & StandbyMode) -> (((startPCV -> ((PCVMode & startPSV) -> ((PSVMode & runSelfTest) -> SelfTestMode))) & error) -> ((FailSafeMode & powerOff) -> off))))))",
            "ftInfBtwExpanded_fetched": "(F $post_condition_SMV_ft$)",
            "ftInfBtwExpanded": "(F (StartUpMode -> (((newPatient -> ((SelfTestMode & (! newPatient)) -> StandbyMode)) & SelfTestMode) -> (((selfTestPassed -> StandbyMode) & StandbyMode) -> (((startPCV -> ((PCVMode & startPSV) -> ((PSVMode & runSelfTest) -> SelfTestMode))) & error) -> ((FailSafeMode & powerOff) -> off))))))",
            "ftFinBtwExpanded_fetched": "((! LAST) U $post_condition_SMV_ft$)",
            "ftFinBtwExpanded": "((! LAST) U (StartUpMode -> (((newPatient -> ((SelfTestMode & (! newPatient)) -> StandbyMode)) & SelfTestMode) -> (((selfTestPassed -> StandbyMode) & StandbyMode) -> (((startPCV -> ((PCVMode & startPSV) -> ((PSVMode & runSelfTest) -> SelfTestMode))) & error) -> ((FailSafeMode & powerOff) -> off))))))",
            "CoCoSpecCode_fetched": "(O($post_condition_coco$))",
            "CoCoSpecCode": "(O((StartUpMode => (((newPatient => ((SelfTestMode and ( not newPatient)) => StandbyMode)) and SelfTestMode) => (((selfTestPassed => StandbyMode) and StandbyMode) => (((startPCV => ((PCVMode and startPSV) => ((PSVMode and runSelfTest) => SelfTestMode))) and error) => ((FailSafeMode and powerOff) => off)))))))",
            "component": "System"
        },
        "_id": "4beb5260-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "FUN23_1",
        "parent_reqid": "",
        "project": "Ventilator v0.5.1",
        "rationale": "When a PCV-to-PSV switch is initiated by the user the  system shall ask the user for confirmation/setting of PSV parameters to be used",
        "comments": "",
        "fulltext": "in PCVMode when PSVModeSelected System shall satisfy confirmPSVParameters",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "in"
            },
            "condition": "regular",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "PCVMode",
                "PSVModeSelected",
                "confirmPSVParameters"
            ],
            "scope_mode": "PCVMode",
            "scopeTextRange": [
                0,
                9
            ],
            "qualifier_word": "when",
            "pre_condition": "(PSVModeSelected)",
            "regular_condition": "(PSVModeSelected)",
            "conditionTextRange": [
                11,
                30
            ],
            "component_name": "System",
            "componentTextRange": [
                32,
                37
            ],
            "post_condition": "(confirmPSVParameters)",
            "responseTextRange": [
                45,
                72
            ],
            "diagramVariables": "M = <b><i>PCVMode</i></b>,, TC = <b><i>(PSVModeSelected)</i></b>, Response = <b><i>(confirmPSVParameters)</i></b>.",
            "description": "ENFORCED: in every interval where <b><i>PCVMode</i></b> holds.\nTRIGGER: first point in the interval if <b><i>(PSVModeSelected)</i></b> is true and any point in the interval where <b><i>(PSVModeSelected)</i></b> becomes true (from false).\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/in_regular_null_satisfaction.svg",
            "scope_mode_pt": "PCVMode",
            "scope_mode_coco": "PCVMode",
            "scope_mode_ft": "PCVMode",
            "regular_condition_unexp_pt": "PSVModeSelected",
            "regular_condition_unexp_ft": "PSVModeSelected",
            "regular_condition_SMV_pt": "PSVModeSelected",
            "regular_condition_SMV_ft": "PSVModeSelected",
            "regular_condition_coco_smv": "PSVModeSelected",
            "regular_condition_coco": "PSVModeSelected",
            "post_condition_unexp_pt": "confirmPSVParameters",
            "post_condition_unexp_ft": "confirmPSVParameters",
            "post_condition_SMV_pt": "confirmPSVParameters",
            "post_condition_SMV_ft": "confirmPSVParameters",
            "post_condition_coco_smv": "confirmPSVParameters",
            "post_condition_coco": "confirmPSVParameters",
            "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))))) & ($scope_mode_ft$ -> (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))))",
            "ft": "((LAST V ((! (Fin_PCVMode & (! LAST))) | (X (((Lin_PCVMode | LAST) V (((! PSVModeSelected) & ((! LAST) & ((X PSVModeSelected) & (! (Lin_PCVMode | LAST))))) -> ((X ((! (Lin_PCVMode | LAST)) U confirmPSVParameters)) & (! (Lin_PCVMode | LAST))))) & (PSVModeSelected -> ((! (Lin_PCVMode | LAST)) U confirmPSVParameters)))))) & (PCVMode -> (((Lin_PCVMode | LAST) V (((! PSVModeSelected) & ((! LAST) & ((X PSVModeSelected) & (! (Lin_PCVMode | LAST))))) -> ((X ((! (Lin_PCVMode | LAST)) U confirmPSVParameters)) & (! (Lin_PCVMode | LAST))))) & (PSVModeSelected -> ((! (Lin_PCVMode | LAST)) U confirmPSVParameters)))))",
            "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))))))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))))))))",
            "pt": "((H (Lin_PCVMode -> (Y (((! PSVModeSelected) S ((! PSVModeSelected) & Fin_PCVMode)) | (! ((! confirmPSVParameters) S ((! confirmPSVParameters) & (PSVModeSelected & ((Y (! PSVModeSelected)) | Fin_PCVMode))))))))) & (((! Lin_PCVMode) S ((! Lin_PCVMode) & Fin_PCVMode)) -> (((! PSVModeSelected) S ((! PSVModeSelected) & Fin_PCVMode)) | (! ((! confirmPSVParameters) S ((! confirmPSVParameters) & (PSVModeSelected & ((Y (! PSVModeSelected)) | Fin_PCVMode))))))))",
            "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))))",
            "ptExpanded": "((H (((! PCVMode) & (Y PCVMode)) -> (Y (((! PSVModeSelected) S ((! PSVModeSelected) & (PCVMode & (Z (! PCVMode))))) | (! ((! confirmPSVParameters) S ((! confirmPSVParameters) & (PSVModeSelected & ((Y (! PSVModeSelected)) | (PCVMode & (Z (! PCVMode)))))))))))) & (((! ((! PCVMode) & (Y PCVMode))) S ((! ((! PCVMode) & (Y PCVMode))) & (PCVMode & (Z (! PCVMode))))) -> (((! PSVModeSelected) S ((! PSVModeSelected) & (PCVMode & (Z (! PCVMode))))) | (! ((! confirmPSVParameters) S ((! confirmPSVParameters) & (PSVModeSelected & ((Y (! PSVModeSelected)) | (PCVMode & (Z (! PCVMode)))))))))))",
            "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))))))",
            "ptFinBtwExpanded": "(H (((! PCVMode) & (Y PCVMode)) -> (Y (((! PSVModeSelected) S ((! PSVModeSelected) & (PCVMode & ((! (Y TRUE)) | (Y (! PCVMode)))))) | (! ((! confirmPSVParameters) S ((! confirmPSVParameters) & (PSVModeSelected & ((Y (! PSVModeSelected)) | (PCVMode & ((! (Y TRUE)) | (Y (! PCVMode)))))))))))))",
            "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))))",
            "ftExpanded": "((LAST V ((! ((((! PCVMode) & (! LAST)) & (X PCVMode)) & (! LAST))) | (X (((((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST) V (((! PSVModeSelected) & ((! LAST) & ((X PSVModeSelected) & (! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST))))) -> ((X ((! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST)) U confirmPSVParameters)) & (! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST))))) & (PSVModeSelected -> ((! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST)) U confirmPSVParameters)))))) & (PCVMode -> (((((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST) V (((! PSVModeSelected) & ((! LAST) & ((X PSVModeSelected) & (! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST))))) -> ((X ((! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST)) U confirmPSVParameters)) & (! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST))))) & (PSVModeSelected -> ((! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST)) U confirmPSVParameters)))))",
            "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))))",
            "ftInfAUExpanded": "((G ((! (((! PCVMode) ) & (X PCVMode))) | (X ((((PCVMode ) & (X (! PCVMode))) V (((! PSVModeSelected) & ((X PSVModeSelected) & (! ((PCVMode ) & (X (! PCVMode)))))) -> ((X ((! ((PCVMode ) & (X (! PCVMode)))) U confirmPSVParameters)) & (! ((PCVMode ) & (X (! PCVMode))))))) & (PSVModeSelected -> ((! ((PCVMode ) & (X (! PCVMode)))) U confirmPSVParameters)))))) & (PCVMode -> ((((PCVMode ) & (X (! PCVMode))) V (((! PSVModeSelected) & ((X PSVModeSelected) & (! ((PCVMode ) & (X (! PCVMode)))))) -> ((X ((! ((PCVMode ) & (X (! PCVMode)))) U confirmPSVParameters)) & (! ((PCVMode ) & (X (! PCVMode))))))) & (PSVModeSelected -> ((! ((PCVMode ) & (X (! PCVMode)))) U confirmPSVParameters)))))",
            "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))",
            "ftInfBtwExpanded": "((G ((! (((! PCVMode) ) & (X PCVMode))) | (X ((F ((PCVMode ) & (X (! PCVMode)))) -> ((((PCVMode ) & (X (! PCVMode))) V (((! PSVModeSelected) & ((X PSVModeSelected) & (! ((PCVMode ) & (X (! PCVMode)))))) -> ((X ((! ((PCVMode ) & (X (! PCVMode)))) U confirmPSVParameters)) & (! ((PCVMode ) & (X (! PCVMode))))))) & (PSVModeSelected -> ((! ((PCVMode ) & (X (! PCVMode)))) U confirmPSVParameters))))))) & (PCVMode -> ((F ((PCVMode ) & (X (! PCVMode)))) -> ((((PCVMode ) & (X (! PCVMode))) V (((! PSVModeSelected) & ((X PSVModeSelected) & (! ((PCVMode ) & (X (! PCVMode)))))) -> ((X ((! ((PCVMode ) & (X (! PCVMode)))) U confirmPSVParameters)) & (! ((PCVMode ) & (X (! PCVMode))))))) & (PSVModeSelected -> ((! ((PCVMode ) & (X (! PCVMode)))) U confirmPSVParameters))))))",
            "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))",
            "ftFinBtwExpanded": "((LAST V ((! ((((! PCVMode) & (! LAST)) & (X PCVMode)) & (! LAST))) | (X (((! LAST) U ((PCVMode & (! LAST)) & (X (! PCVMode)))) -> ((((PCVMode & (! LAST)) & (X (! PCVMode))) V (((! PSVModeSelected) & ((! LAST) & ((X PSVModeSelected) & (! ((PCVMode & (! LAST)) & (X (! PCVMode))))))) -> ((X ((! ((PCVMode & (! LAST)) & (X (! PCVMode)))) U confirmPSVParameters)) & (! ((PCVMode & (! LAST)) & (X (! PCVMode))))))) & (PSVModeSelected -> ((! ((PCVMode & (! LAST)) & (X (! PCVMode)))) U confirmPSVParameters))))))) & (PCVMode -> (((! LAST) U ((PCVMode & (! LAST)) & (X (! PCVMode)))) -> ((((PCVMode & (! LAST)) & (X (! PCVMode))) V (((! PSVModeSelected) & ((! LAST) & ((X PSVModeSelected) & (! ((PCVMode & (! LAST)) & (X (! PCVMode))))))) -> ((X ((! ((PCVMode & (! LAST)) & (X (! PCVMode)))) U confirmPSVParameters)) & (! ((PCVMode & (! LAST)) & (X (! PCVMode))))))) & (PSVModeSelected -> ((! ((PCVMode & (! LAST)) & (X (! PCVMode)))) U confirmPSVParameters))))))",
            "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or ( not (SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))), ( not $post_condition_coco$) ))))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or ( not (SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))), ( not $post_condition_coco$) ))))))",
            "CoCoSpecCode": "((H((( not PCVMode) and (YtoPre(PCVMode))) => (YtoPre((SI( (PCVMode and (FTP or (YtoPre( not PCVMode)))), ( not PSVModeSelected) )) or ( not (SI( (PSVModeSelected and ((YtoPre( not PSVModeSelected)) or (PCVMode and (FTP or (YtoPre( not PCVMode)))))), ( not confirmPSVParameters) ))))))) and ((SI( (PCVMode and (FTP or (YtoPre( not PCVMode)))), ( not (( not PCVMode) and (YtoPre(PCVMode)))) )) => ((SI( (PCVMode and (FTP or (YtoPre( not PCVMode)))), ( not PSVModeSelected) )) or ( not (SI( (PSVModeSelected and ((YtoPre( not PSVModeSelected)) or (PCVMode and (FTP or (YtoPre( not PCVMode)))))), ( not confirmPSVParameters) ))))))",
            "component": "System"
        },
        "_id": "4bec3cc0-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "FUN40",
        "parent_reqid": "",
        "project": "Ventilator v0.5.1",
        "rationale": "The system shall react to the inspiratory airway pressure at the patient being exceeded (Max P insp alarm SAV.4) (e.g. by coughing) by truncating the inspiratory phase and immediately transitioning to expiration, quickly relieving the pressure. \n\nRationale: need to avoid excessive pressure in the lungs",
        "comments": "Matt, v0.4: Separating the subscripts with underscores.",
        "fulltext": "if P_insp > MaxP_insp System shall satisfy inspiratoryPhaseEnd & expirationPhaseStart",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "null"
            },
            "condition": "regular",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "P_insp",
                "MaxP_insp",
                "inspiratoryPhaseEnd",
                "expirationPhaseStart"
            ],
            "qualifier_word": "if",
            "pre_condition": "(P_insp > MaxP_insp)",
            "regular_condition": "(P_insp > MaxP_insp)",
            "conditionTextRange": [
                0,
                20
            ],
            "component_name": "System",
            "componentTextRange": [
                22,
                27
            ],
            "post_condition": "(inspiratoryPhaseEnd & expirationPhaseStart)",
            "responseTextRange": [
                35,
                84
            ],
            "diagramVariables": "TC = <b><i>(P_insp > MaxP_insp)</i></b>, Response = <b><i>(inspiratoryPhaseEnd & expirationPhaseStart)</i></b>.",
            "description": "ENFORCED: in the interval defined by the entire execution.\nTRIGGER: first point in the interval if <b><i>(P_insp > MaxP_insp)</i></b> is true and any point in the interval where <b><i>(P_insp > MaxP_insp)</i></b> becomes true (from false).\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/null_regular_null_satisfaction.svg",
            "scope_mode_pt": "BAD_PT",
            "scope_mode_coco": "BAD_COCO",
            "scope_mode_ft": "BAD_FT",
            "regular_condition_unexp_pt": "(P_insp > MaxP_insp)",
            "regular_condition_unexp_ft": "(P_insp > MaxP_insp)",
            "regular_condition_SMV_pt": "(P_insp > MaxP_insp)",
            "regular_condition_SMV_ft": "(P_insp > MaxP_insp)",
            "regular_condition_coco_smv": "(P_insp > MaxP_insp)",
            "regular_condition_coco": "(P_insp > MaxP_insp)",
            "post_condition_unexp_pt": "(inspiratoryPhaseEnd & expirationPhaseStart)",
            "post_condition_unexp_ft": "(inspiratoryPhaseEnd & expirationPhaseStart)",
            "post_condition_SMV_pt": "(inspiratoryPhaseEnd & expirationPhaseStart)",
            "post_condition_SMV_ft": "(inspiratoryPhaseEnd & expirationPhaseStart)",
            "post_condition_coco_smv": "(inspiratoryPhaseEnd & expirationPhaseStart)",
            "post_condition_coco": "(inspiratoryPhaseEnd and expirationPhaseStart)",
            "ft_fetched": "((LAST V (((! $regular_condition_unexp_ft$) & ((! LAST) & (X $regular_condition_unexp_ft$))) -> (X ((! LAST) U $post_condition_unexp_ft$)))) & ($regular_condition_unexp_ft$ -> ((! LAST) U $post_condition_unexp_ft$)))",
            "ft": "((LAST V (((! (P_insp > MaxP_insp)) & ((! LAST) & (X (P_insp > MaxP_insp)))) -> (X ((! LAST) U (inspiratoryPhaseEnd & expirationPhaseStart))))) & ((P_insp > MaxP_insp) -> ((! LAST) U (inspiratoryPhaseEnd & expirationPhaseStart))))",
            "pt_fetched": "((H (! $regular_condition_unexp_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | FTP))))))",
            "pt": "((H (! (P_insp > MaxP_insp))) | (! ((! (inspiratoryPhaseEnd & expirationPhaseStart)) S ((! (inspiratoryPhaseEnd & expirationPhaseStart)) & ((P_insp > MaxP_insp) & ((Y (! (P_insp > MaxP_insp))) | FTP))))))",
            "ptExpanded_fetched": "((H (! $regular_condition_SMV_pt$)) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | (! (Y TRUE))))))))",
            "ptExpanded": "((H (! (P_insp > MaxP_insp))) | (! ((! (inspiratoryPhaseEnd & expirationPhaseStart)) S ((! (inspiratoryPhaseEnd & expirationPhaseStart)) & ((P_insp > MaxP_insp) & ((Y (! (P_insp > MaxP_insp))) | (! (Y TRUE))))))))",
            "ptFinBtwExpanded_fetched": "((H (! $regular_condition_SMV_pt$)) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | (! (Y TRUE))))))))",
            "ptFinBtwExpanded": "((H (! (P_insp > MaxP_insp))) | (! ((! (inspiratoryPhaseEnd & expirationPhaseStart)) S ((! (inspiratoryPhaseEnd & expirationPhaseStart)) & ((P_insp > MaxP_insp) & ((Y (! (P_insp > MaxP_insp))) | (! (Y TRUE))))))))",
            "ftExpanded_fetched": "((LAST V (((! $regular_condition_SMV_ft$) & ((! LAST) & (X $regular_condition_SMV_ft$))) -> (X ((! LAST) U $post_condition_SMV_ft$)))) & ($regular_condition_SMV_ft$ -> ((! LAST) U $post_condition_SMV_ft$)))",
            "ftExpanded": "((LAST V (((! (P_insp > MaxP_insp)) & ((! LAST) & (X (P_insp > MaxP_insp)))) -> (X ((! LAST) U (inspiratoryPhaseEnd & expirationPhaseStart))))) & ((P_insp > MaxP_insp) -> ((! LAST) U (inspiratoryPhaseEnd & expirationPhaseStart))))",
            "ftInfAUExpanded_fetched": "((G (((! $regular_condition_SMV_ft$) & (X $regular_condition_SMV_ft$)) -> (X (F $post_condition_SMV_ft$)))) & ($regular_condition_SMV_ft$ -> (F $post_condition_SMV_ft$)))",
            "ftInfAUExpanded": "((G (((! (P_insp > MaxP_insp)) & (X (P_insp > MaxP_insp))) -> (X (F (inspiratoryPhaseEnd & expirationPhaseStart))))) & ((P_insp > MaxP_insp) -> (F (inspiratoryPhaseEnd & expirationPhaseStart))))",
            "ftInfBtwExpanded_fetched": "((G (((! $regular_condition_SMV_ft$) & (X $regular_condition_SMV_ft$)) -> (X (F $post_condition_SMV_ft$)))) & ($regular_condition_SMV_ft$ -> (F $post_condition_SMV_ft$)))",
            "ftInfBtwExpanded": "((G (((! (P_insp > MaxP_insp)) & (X (P_insp > MaxP_insp))) -> (X (F (inspiratoryPhaseEnd & expirationPhaseStart))))) & ((P_insp > MaxP_insp) -> (F (inspiratoryPhaseEnd & expirationPhaseStart))))",
            "ftFinBtwExpanded_fetched": "((LAST V (((! $regular_condition_SMV_ft$) & ((! LAST) & (X $regular_condition_SMV_ft$))) -> (X ((! LAST) U $post_condition_SMV_ft$)))) & ($regular_condition_SMV_ft$ -> ((! LAST) U $post_condition_SMV_ft$)))",
            "ftFinBtwExpanded": "((LAST V (((! (P_insp > MaxP_insp)) & ((! LAST) & (X (P_insp > MaxP_insp)))) -> (X ((! LAST) U (inspiratoryPhaseEnd & expirationPhaseStart))))) & ((P_insp > MaxP_insp) -> ((! LAST) U (inspiratoryPhaseEnd & expirationPhaseStart))))",
            "CoCoSpecCode_fetched": "((H( not $regular_condition_coco$)) or ( not (SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or FTP)), ( not $post_condition_coco$) ))))",
            "CoCoSpecCode": "((H( not (P_insp > MaxP_insp))) or ( not (SI( ((P_insp > MaxP_insp) and ((YtoPre( not (P_insp > MaxP_insp))) or FTP)), ( not (inspiratoryPhaseEnd and expirationPhaseStart)) ))))",
            "component": "System"
        },
        "_id": "4bed0010-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "FUN8_4",
        "parent_reqid": "",
        "project": "Ventilator v0.5.1",
        "rationale": "The system shall not lose the contents of the alarm system log during a loss of power for less than 7 d unless erased by authorized personnel of the hospital.",
        "comments": "Not sure how to formalise this.",
        "fulltext": "",
        "semantics": {},
        "_id": "4bed4e30-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "FUN38_1",
        "parent_reqid": "",
        "project": "Ventilator v0.5.1",
        "rationale": "The system shall raise an alarm when a parameter value goes outside the range defined for its associated alarm.",
        "comments": "",
        "fulltext": "if param_V > paramMax_V | param_V < paramMin_V System shall satisfy paramAlarm_V",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "null"
            },
            "condition": "regular",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "param_V",
                "paramMax_V",
                "paramMin_V",
                "paramAlarm_V"
            ],
            "qualifier_word": "if",
            "pre_condition": "(param_V > paramMax_V | param_V < paramMin_V)",
            "regular_condition": "(param_V > paramMax_V | param_V < paramMin_V)",
            "conditionTextRange": [
                0,
                45
            ],
            "component_name": "System",
            "componentTextRange": [
                47,
                52
            ],
            "post_condition": "(paramAlarm_V)",
            "responseTextRange": [
                60,
                79
            ],
            "diagramVariables": "TC = <b><i>(param_V > paramMax_V | param_V < paramMin_V)</i></b>, Response = <b><i>(paramAlarm_V)</i></b>.",
            "description": "ENFORCED: in the interval defined by the entire execution.\nTRIGGER: first point in the interval if <b><i>(param_V > paramMax_V | param_V < paramMin_V)</i></b> is true and any point in the interval where <b><i>(param_V > paramMax_V | param_V < paramMin_V)</i></b> becomes true (from false).\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/null_regular_null_satisfaction.svg",
            "scope_mode_pt": "BAD_PT",
            "scope_mode_coco": "BAD_COCO",
            "scope_mode_ft": "BAD_FT",
            "regular_condition_unexp_pt": "((param_V > paramMax_V) | (param_V < paramMin_V))",
            "regular_condition_unexp_ft": "((param_V > paramMax_V) | (param_V < paramMin_V))",
            "regular_condition_SMV_pt": "((param_V > paramMax_V) | (param_V < paramMin_V))",
            "regular_condition_SMV_ft": "((param_V > paramMax_V) | (param_V < paramMin_V))",
            "regular_condition_coco_smv": "((param_V > paramMax_V) | (param_V < paramMin_V))",
            "regular_condition_coco": "((param_V > paramMax_V) or (param_V < paramMin_V))",
            "post_condition_unexp_pt": "paramAlarm_V",
            "post_condition_unexp_ft": "paramAlarm_V",
            "post_condition_SMV_pt": "paramAlarm_V",
            "post_condition_SMV_ft": "paramAlarm_V",
            "post_condition_coco_smv": "paramAlarm_V",
            "post_condition_coco": "paramAlarm_V",
            "ft_fetched": "((LAST V (((! $regular_condition_unexp_ft$) & ((! LAST) & (X $regular_condition_unexp_ft$))) -> (X ((! LAST) U $post_condition_unexp_ft$)))) & ($regular_condition_unexp_ft$ -> ((! LAST) U $post_condition_unexp_ft$)))",
            "ft": "((LAST V (((! ((param_V > paramMax_V) | (param_V < paramMin_V))) & ((! LAST) & (X ((param_V > paramMax_V) | (param_V < paramMin_V))))) -> (X ((! LAST) U paramAlarm_V)))) & (((param_V > paramMax_V) | (param_V < paramMin_V)) -> ((! LAST) U paramAlarm_V)))",
            "pt_fetched": "((H (! $regular_condition_unexp_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | FTP))))))",
            "pt": "((H (! ((param_V > paramMax_V) | (param_V < paramMin_V)))) | (! ((! paramAlarm_V) S ((! paramAlarm_V) & (((param_V > paramMax_V) | (param_V < paramMin_V)) & ((Y (! ((param_V > paramMax_V) | (param_V < paramMin_V)))) | FTP))))))",
            "ptExpanded_fetched": "((H (! $regular_condition_SMV_pt$)) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | (! (Y TRUE))))))))",
            "ptExpanded": "((H (! ((param_V > paramMax_V) | (param_V < paramMin_V)))) | (! ((! paramAlarm_V) S ((! paramAlarm_V) & (((param_V > paramMax_V) | (param_V < paramMin_V)) & ((Y (! ((param_V > paramMax_V) | (param_V < paramMin_V)))) | (! (Y TRUE))))))))",
            "ptFinBtwExpanded_fetched": "((H (! $regular_condition_SMV_pt$)) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | (! (Y TRUE))))))))",
            "ptFinBtwExpanded": "((H (! ((param_V > paramMax_V) | (param_V < paramMin_V)))) | (! ((! paramAlarm_V) S ((! paramAlarm_V) & (((param_V > paramMax_V) | (param_V < paramMin_V)) & ((Y (! ((param_V > paramMax_V) | (param_V < paramMin_V)))) | (! (Y TRUE))))))))",
            "ftExpanded_fetched": "((LAST V (((! $regular_condition_SMV_ft$) & ((! LAST) & (X $regular_condition_SMV_ft$))) -> (X ((! LAST) U $post_condition_SMV_ft$)))) & ($regular_condition_SMV_ft$ -> ((! LAST) U $post_condition_SMV_ft$)))",
            "ftExpanded": "((LAST V (((! ((param_V > paramMax_V) | (param_V < paramMin_V))) & ((! LAST) & (X ((param_V > paramMax_V) | (param_V < paramMin_V))))) -> (X ((! LAST) U paramAlarm_V)))) & (((param_V > paramMax_V) | (param_V < paramMin_V)) -> ((! LAST) U paramAlarm_V)))",
            "ftInfAUExpanded_fetched": "((G (((! $regular_condition_SMV_ft$) & (X $regular_condition_SMV_ft$)) -> (X (F $post_condition_SMV_ft$)))) & ($regular_condition_SMV_ft$ -> (F $post_condition_SMV_ft$)))",
            "ftInfAUExpanded": "((G (((! ((param_V > paramMax_V) | (param_V < paramMin_V))) & (X ((param_V > paramMax_V) | (param_V < paramMin_V)))) -> (X (F paramAlarm_V)))) & (((param_V > paramMax_V) | (param_V < paramMin_V)) -> (F paramAlarm_V)))",
            "ftInfBtwExpanded_fetched": "((G (((! $regular_condition_SMV_ft$) & (X $regular_condition_SMV_ft$)) -> (X (F $post_condition_SMV_ft$)))) & ($regular_condition_SMV_ft$ -> (F $post_condition_SMV_ft$)))",
            "ftInfBtwExpanded": "((G (((! ((param_V > paramMax_V) | (param_V < paramMin_V))) & (X ((param_V > paramMax_V) | (param_V < paramMin_V)))) -> (X (F paramAlarm_V)))) & (((param_V > paramMax_V) | (param_V < paramMin_V)) -> (F paramAlarm_V)))",
            "ftFinBtwExpanded_fetched": "((LAST V (((! $regular_condition_SMV_ft$) & ((! LAST) & (X $regular_condition_SMV_ft$))) -> (X ((! LAST) U $post_condition_SMV_ft$)))) & ($regular_condition_SMV_ft$ -> ((! LAST) U $post_condition_SMV_ft$)))",
            "ftFinBtwExpanded": "((LAST V (((! ((param_V > paramMax_V) | (param_V < paramMin_V))) & ((! LAST) & (X ((param_V > paramMax_V) | (param_V < paramMin_V))))) -> (X ((! LAST) U paramAlarm_V)))) & (((param_V > paramMax_V) | (param_V < paramMin_V)) -> ((! LAST) U paramAlarm_V)))",
            "CoCoSpecCode_fetched": "((H( not $regular_condition_coco$)) or ( not (SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or FTP)), ( not $post_condition_coco$) ))))",
            "CoCoSpecCode": "((H( not ((param_V > paramMax_V) or (param_V < paramMin_V)))) or ( not (SI( (((param_V > paramMax_V) or (param_V < paramMin_V)) and ((YtoPre( not ((param_V > paramMax_V) or (param_V < paramMin_V)))) or FTP)), ( not paramAlarm_V) ))))",
            "component": "System"
        },
        "_id": "4bedc360-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "FUN6_3",
        "parent_reqid": "",
        "project": "Ventilator v0.5.1",
        "rationale": "The self-test procedure shall confirm the FI2 flow meter in the patient breathing circuit is connected in the right direction and is calibrated.",
        "comments": "Oisín, v0.3.1: Changed the response from just \"satisfy testFl2\" to \"satisfy testFl2Pass | testFl2Fail | testFl2Skip\", to work better with FUN10 and its children.",
        "fulltext": "in SelfTestMode System shall satisfy testFl2Pass | testFl2Fail | testFl2Skip",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "in"
            },
            "condition": "null",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "SelfTestMode",
                "testFl2Pass",
                "testFl2Fail",
                "testFl2Skip"
            ],
            "scope_mode": "SelfTestMode",
            "scopeTextRange": [
                0,
                14
            ],
            "component_name": "System",
            "componentTextRange": [
                16,
                21
            ],
            "post_condition": "(testFl2Pass | testFl2Fail | testFl2Skip)",
            "responseTextRange": [
                29,
                75
            ],
            "diagramVariables": "M = <b><i>SelfTestMode</i></b>,, Response = <b><i>(testFl2Pass | testFl2Fail | testFl2Skip)</i></b>.",
            "description": "ENFORCED: in every interval where <b><i>SelfTestMode</i></b> holds.\nTRIGGER: first point in the interval.\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/in_null_null_satisfaction.svg",
            "scope_mode_pt": "SelfTestMode",
            "scope_mode_coco": "SelfTestMode",
            "scope_mode_ft": "SelfTestMode",
            "post_condition_unexp_pt": "((testFl2Pass | testFl2Fail) | testFl2Skip)",
            "post_condition_unexp_ft": "((testFl2Pass | testFl2Fail) | testFl2Skip)",
            "post_condition_SMV_pt": "((testFl2Pass | testFl2Fail) | testFl2Skip)",
            "post_condition_SMV_ft": "((testFl2Pass | testFl2Fail) | testFl2Skip)",
            "post_condition_coco_smv": "((testFl2Pass | testFl2Fail) | testFl2Skip)",
            "post_condition_coco": "((testFl2Pass or testFl2Fail) or testFl2Skip)",
            "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))) & ($scope_mode_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))",
            "ft": "((LAST V ((! (Fin_SelfTestMode & (! LAST))) | (X ((! (Lin_SelfTestMode | LAST)) U ((testFl2Pass | testFl2Fail) | testFl2Skip))))) & (SelfTestMode -> ((! (Lin_SelfTestMode | LAST)) U ((testFl2Pass | testFl2Fail) | testFl2Skip))))",
            "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & Fin_$scope_mode_pt$)))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & Fin_$scope_mode_pt$)))))",
            "pt": "((H (Lin_SelfTestMode -> (Y (! ((! ((testFl2Pass | testFl2Fail) | testFl2Skip)) S ((! ((testFl2Pass | testFl2Fail) | testFl2Skip)) & Fin_SelfTestMode)))))) & (((! Lin_SelfTestMode) S ((! Lin_SelfTestMode) & Fin_SelfTestMode)) -> (! ((! ((testFl2Pass | testFl2Fail) | testFl2Skip)) S ((! ((testFl2Pass | testFl2Fail) | testFl2Skip)) & Fin_SelfTestMode)))))",
            "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))",
            "ptExpanded": "((H (((! SelfTestMode) & (Y SelfTestMode)) -> (Y (! ((! ((testFl2Pass | testFl2Fail) | testFl2Skip)) S ((! ((testFl2Pass | testFl2Fail) | testFl2Skip)) & (SelfTestMode & (Z (! SelfTestMode))))))))) & (((! ((! SelfTestMode) & (Y SelfTestMode))) S ((! ((! SelfTestMode) & (Y SelfTestMode))) & (SelfTestMode & (Z (! SelfTestMode))))) -> (! ((! ((testFl2Pass | testFl2Fail) | testFl2Skip)) S ((! ((testFl2Pass | testFl2Fail) | testFl2Skip)) & (SelfTestMode & (Z (! SelfTestMode))))))))",
            "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))",
            "ptFinBtwExpanded": "(H (((! SelfTestMode) & (Y SelfTestMode)) -> (Y (! ((! ((testFl2Pass | testFl2Fail) | testFl2Skip)) S ((! ((testFl2Pass | testFl2Fail) | testFl2Skip)) & (SelfTestMode & ((! (Y TRUE)) | (Y (! SelfTestMode))))))))))",
            "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))) & ($scope_mode_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))",
            "ftExpanded": "((LAST V ((! ((((! SelfTestMode) & (! LAST)) & (X SelfTestMode)) & (! LAST))) | (X ((! (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST)) U ((testFl2Pass | testFl2Fail) | testFl2Skip))))) & (SelfTestMode -> ((! (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST)) U ((testFl2Pass | testFl2Fail) | testFl2Skip))))",
            "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))) & ($scope_mode_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))",
            "ftInfAUExpanded": "((G ((! (((! SelfTestMode) ) & (X SelfTestMode))) | (X ((! ((SelfTestMode ) & (X (! SelfTestMode)))) U ((testFl2Pass | testFl2Fail) | testFl2Skip))))) & (SelfTestMode -> ((! ((SelfTestMode ) & (X (! SelfTestMode)))) U ((testFl2Pass | testFl2Fail) | testFl2Skip))))",
            "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))",
            "ftInfBtwExpanded": "((G ((! (((! SelfTestMode) ) & (X SelfTestMode))) | (X ((F ((SelfTestMode ) & (X (! SelfTestMode)))) -> ((! ((SelfTestMode ) & (X (! SelfTestMode)))) U ((testFl2Pass | testFl2Fail) | testFl2Skip)))))) & (SelfTestMode -> ((F ((SelfTestMode ) & (X (! SelfTestMode)))) -> ((! ((SelfTestMode ) & (X (! SelfTestMode)))) U ((testFl2Pass | testFl2Fail) | testFl2Skip)))))",
            "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))",
            "ftFinBtwExpanded": "((LAST V ((! ((((! SelfTestMode) & (! LAST)) & (X SelfTestMode)) & (! LAST))) | (X (((! LAST) U ((SelfTestMode & (! LAST)) & (X (! SelfTestMode)))) -> ((! ((SelfTestMode & (! LAST)) & (X (! SelfTestMode)))) U ((testFl2Pass | testFl2Fail) | testFl2Skip)))))) & (SelfTestMode -> (((! LAST) U ((SelfTestMode & (! LAST)) & (X (! SelfTestMode)))) -> ((! ((SelfTestMode & (! LAST)) & (X (! SelfTestMode)))) U ((testFl2Pass | testFl2Fail) | testFl2Skip)))))",
            "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre( not (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $post_condition_coco$) )))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => ( not (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $post_condition_coco$) )))))",
            "CoCoSpecCode": "((H((( not SelfTestMode) and (YtoPre(SelfTestMode))) => (YtoPre( not (SI( (SelfTestMode and (FTP or (YtoPre( not SelfTestMode)))), ( not ((testFl2Pass or testFl2Fail) or testFl2Skip)) )))))) and ((SI( (SelfTestMode and (FTP or (YtoPre( not SelfTestMode)))), ( not (( not SelfTestMode) and (YtoPre(SelfTestMode)))) )) => ( not (SI( (SelfTestMode and (FTP or (YtoPre( not SelfTestMode)))), ( not ((testFl2Pass or testFl2Fail) or testFl2Skip)) )))))",
            "component": "System"
        },
        "_id": "4bee86b0-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "FUN15",
        "parent_reqid": "",
        "project": "Ventilator v0.5.1",
        "rationale": "The system shall measure the Ventilatorv0.2 pressure at/near the inlet to the patient. \n\nRationale: observing and identifying the monitored ventilation parameters is considered a primary operating function\n\nAssuming that \"Ventilatorv0.2 pressure at/near the inlet to the patient\" is the same as PSins (pressure in the entrance to the patient) in Figure 2.2",
        "comments": "",
        "fulltext": "System shall satisfy measurePSins",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "null"
            },
            "condition": "null",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "measurePSins"
            ],
            "component_name": "System",
            "componentTextRange": [
                0,
                5
            ],
            "post_condition": "(measurePSins)",
            "responseTextRange": [
                13,
                32
            ],
            "diagramVariables": "Response = <b><i>(measurePSins)</i></b>.",
            "description": "ENFORCED: in the interval defined by the entire execution.\nTRIGGER: first point in the interval.\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/null_null_null_satisfaction.svg",
            "scope_mode_pt": "BAD_PT",
            "scope_mode_coco": "BAD_COCO",
            "scope_mode_ft": "BAD_FT",
            "post_condition_unexp_pt": "measurePSins",
            "post_condition_unexp_ft": "measurePSins",
            "post_condition_SMV_pt": "measurePSins",
            "post_condition_SMV_ft": "measurePSins",
            "post_condition_coco_smv": "measurePSins",
            "post_condition_coco": "measurePSins",
            "ft_fetched": "((! LAST) U $post_condition_unexp_ft$)",
            "ft": "((! LAST) U measurePSins)",
            "pt_fetched": "(O $post_condition_unexp_pt$)",
            "pt": "(O measurePSins)",
            "ptExpanded_fetched": "(O $post_condition_SMV_pt$)",
            "ptExpanded": "(O measurePSins)",
            "ptFinBtwExpanded_fetched": "(O $post_condition_SMV_pt$)",
            "ptFinBtwExpanded": "(O measurePSins)",
            "ftExpanded_fetched": "((! LAST) U $post_condition_SMV_ft$)",
            "ftExpanded": "((! LAST) U measurePSins)",
            "ftInfAUExpanded_fetched": "(F $post_condition_SMV_ft$)",
            "ftInfAUExpanded": "(F measurePSins)",
            "ftInfBtwExpanded_fetched": "(F $post_condition_SMV_ft$)",
            "ftInfBtwExpanded": "(F measurePSins)",
            "ftFinBtwExpanded_fetched": "((! LAST) U $post_condition_SMV_ft$)",
            "ftFinBtwExpanded": "((! LAST) U measurePSins)",
            "CoCoSpecCode_fetched": "(O($post_condition_coco$))",
            "CoCoSpecCode": "(O(measurePSins))",
            "component": "System"
        },
        "_id": "4bef22f0-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "FUN5_1",
        "parent_reqid": "",
        "project": "Ventilator v0.5.1",
        "rationale": "Upon initiation of the Start-up Mode, the system shall go through an initialization process that loads default parameters and checks the system memory and the communication of the controller with the sensors and valves, as well as between the controller and the GUI. \n\nRationale: Need to ensure that the system properly started.",
        "comments": "Oisin, v.0.3: changed \"shall satisfy initDone\" to \"shall satisfy initStart\", since I think that more accurately captures what's happening. The NL requirement has more detail on the initialisation process, maybe that could be a further child requirement? Or just included here\n\nOisín, v0.5: I decided to make this more detailed now since CONT13 and CONT14 are child requirements of this one. Previous text:\n\"in StartUpMode System shall satisfy initStart\"",
        "fulltext": "in StartUpMode System shall satisfy initStart & checkCommsSensors & checkCommsValves & checkCommsGUI",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "in"
            },
            "condition": "null",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "StartUpMode",
                "initStart",
                "checkCommsSensors",
                "checkCommsValves",
                "checkCommsGUI"
            ],
            "scope_mode": "StartUpMode",
            "scopeTextRange": [
                0,
                13
            ],
            "component_name": "System",
            "componentTextRange": [
                15,
                20
            ],
            "post_condition": "(initStart & checkCommsSensors & checkCommsValves & checkCommsGUI)",
            "responseTextRange": [
                28,
                99
            ],
            "diagramVariables": "M = <b><i>StartUpMode</i></b>,, Response = <b><i>(initStart & checkCommsSensors & checkCommsValves & checkCommsGUI)</i></b>.",
            "description": "ENFORCED: in every interval where <b><i>StartUpMode</i></b> holds.\nTRIGGER: first point in the interval.\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/in_null_null_satisfaction.svg",
            "scope_mode_pt": "StartUpMode",
            "scope_mode_coco": "StartUpMode",
            "scope_mode_ft": "StartUpMode",
            "post_condition_unexp_pt": "(((initStart & checkCommsSensors) & checkCommsValves) & checkCommsGUI)",
            "post_condition_unexp_ft": "(((initStart & checkCommsSensors) & checkCommsValves) & checkCommsGUI)",
            "post_condition_SMV_pt": "(((initStart & checkCommsSensors) & checkCommsValves) & checkCommsGUI)",
            "post_condition_SMV_ft": "(((initStart & checkCommsSensors) & checkCommsValves) & checkCommsGUI)",
            "post_condition_coco_smv": "(((initStart & checkCommsSensors) & checkCommsValves) & checkCommsGUI)",
            "post_condition_coco": "(((initStart and checkCommsSensors) and checkCommsValves) and checkCommsGUI)",
            "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))) & ($scope_mode_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))",
            "ft": "((LAST V ((! (Fin_StartUpMode & (! LAST))) | (X ((! (Lin_StartUpMode | LAST)) U (((initStart & checkCommsSensors) & checkCommsValves) & checkCommsGUI))))) & (StartUpMode -> ((! (Lin_StartUpMode | LAST)) U (((initStart & checkCommsSensors) & checkCommsValves) & checkCommsGUI))))",
            "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & Fin_$scope_mode_pt$)))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & Fin_$scope_mode_pt$)))))",
            "pt": "((H (Lin_StartUpMode -> (Y (! ((! (((initStart & checkCommsSensors) & checkCommsValves) & checkCommsGUI)) S ((! (((initStart & checkCommsSensors) & checkCommsValves) & checkCommsGUI)) & Fin_StartUpMode)))))) & (((! Lin_StartUpMode) S ((! Lin_StartUpMode) & Fin_StartUpMode)) -> (! ((! (((initStart & checkCommsSensors) & checkCommsValves) & checkCommsGUI)) S ((! (((initStart & checkCommsSensors) & checkCommsValves) & checkCommsGUI)) & Fin_StartUpMode)))))",
            "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))",
            "ptExpanded": "((H (((! StartUpMode) & (Y StartUpMode)) -> (Y (! ((! (((initStart & checkCommsSensors) & checkCommsValves) & checkCommsGUI)) S ((! (((initStart & checkCommsSensors) & checkCommsValves) & checkCommsGUI)) & (StartUpMode & (Z (! StartUpMode))))))))) & (((! ((! StartUpMode) & (Y StartUpMode))) S ((! ((! StartUpMode) & (Y StartUpMode))) & (StartUpMode & (Z (! StartUpMode))))) -> (! ((! (((initStart & checkCommsSensors) & checkCommsValves) & checkCommsGUI)) S ((! (((initStart & checkCommsSensors) & checkCommsValves) & checkCommsGUI)) & (StartUpMode & (Z (! StartUpMode))))))))",
            "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))",
            "ptFinBtwExpanded": "(H (((! StartUpMode) & (Y StartUpMode)) -> (Y (! ((! (((initStart & checkCommsSensors) & checkCommsValves) & checkCommsGUI)) S ((! (((initStart & checkCommsSensors) & checkCommsValves) & checkCommsGUI)) & (StartUpMode & ((! (Y TRUE)) | (Y (! StartUpMode))))))))))",
            "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))) & ($scope_mode_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))",
            "ftExpanded": "((LAST V ((! ((((! StartUpMode) & (! LAST)) & (X StartUpMode)) & (! LAST))) | (X ((! (((StartUpMode & (! LAST)) & (X (! StartUpMode))) | LAST)) U (((initStart & checkCommsSensors) & checkCommsValves) & checkCommsGUI))))) & (StartUpMode -> ((! (((StartUpMode & (! LAST)) & (X (! StartUpMode))) | LAST)) U (((initStart & checkCommsSensors) & checkCommsValves) & checkCommsGUI))))",
            "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))) & ($scope_mode_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))",
            "ftInfAUExpanded": "((G ((! (((! StartUpMode) ) & (X StartUpMode))) | (X ((! ((StartUpMode ) & (X (! StartUpMode)))) U (((initStart & checkCommsSensors) & checkCommsValves) & checkCommsGUI))))) & (StartUpMode -> ((! ((StartUpMode ) & (X (! StartUpMode)))) U (((initStart & checkCommsSensors) & checkCommsValves) & checkCommsGUI))))",
            "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))",
            "ftInfBtwExpanded": "((G ((! (((! StartUpMode) ) & (X StartUpMode))) | (X ((F ((StartUpMode ) & (X (! StartUpMode)))) -> ((! ((StartUpMode ) & (X (! StartUpMode)))) U (((initStart & checkCommsSensors) & checkCommsValves) & checkCommsGUI)))))) & (StartUpMode -> ((F ((StartUpMode ) & (X (! StartUpMode)))) -> ((! ((StartUpMode ) & (X (! StartUpMode)))) U (((initStart & checkCommsSensors) & checkCommsValves) & checkCommsGUI)))))",
            "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))",
            "ftFinBtwExpanded": "((LAST V ((! ((((! StartUpMode) & (! LAST)) & (X StartUpMode)) & (! LAST))) | (X (((! LAST) U ((StartUpMode & (! LAST)) & (X (! StartUpMode)))) -> ((! ((StartUpMode & (! LAST)) & (X (! StartUpMode)))) U (((initStart & checkCommsSensors) & checkCommsValves) & checkCommsGUI)))))) & (StartUpMode -> (((! LAST) U ((StartUpMode & (! LAST)) & (X (! StartUpMode)))) -> ((! ((StartUpMode & (! LAST)) & (X (! StartUpMode)))) U (((initStart & checkCommsSensors) & checkCommsValves) & checkCommsGUI)))))",
            "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre( not (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $post_condition_coco$) )))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => ( not (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $post_condition_coco$) )))))",
            "CoCoSpecCode": "((H((( not StartUpMode) and (YtoPre(StartUpMode))) => (YtoPre( not (SI( (StartUpMode and (FTP or (YtoPre( not StartUpMode)))), ( not (((initStart and checkCommsSensors) and checkCommsValves) and checkCommsGUI)) )))))) and ((SI( (StartUpMode and (FTP or (YtoPre( not StartUpMode)))), ( not (( not StartUpMode) and (YtoPre(StartUpMode)))) )) => ( not (SI( (StartUpMode and (FTP or (YtoPre( not StartUpMode)))), ( not (((initStart and checkCommsSensors) and checkCommsValves) and checkCommsGUI)) )))))",
            "component": "System"
        },
        "_id": "4bef7110-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "FUN41",
        "parent_reqid": "",
        "project": "Ventilator v0.5.1",
        "rationale": "A failure of the GUI (e.g. GUI freezes) or a loss of communication between the GUI and the Controller shall raise a high-priority alarm and any ongoing ventilation process shall not be interrupted. \n\nRationale: in order to keep the patient safe, the ventilation needs to continue even if there is no connection between the controller and the GUI",
        "comments": "",
        "fulltext": "if GUIFailue | !GUIConnected System shall satisfy ventilating & highPriorityAlarm",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "null"
            },
            "condition": "regular",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "GUIFailue",
                "GUIConnected",
                "ventilating",
                "highPriorityAlarm"
            ],
            "qualifier_word": "if",
            "pre_condition": "(GUIFailue | ! GUIConnected)",
            "regular_condition": "(GUIFailue | ! GUIConnected)",
            "conditionTextRange": [
                0,
                27
            ],
            "component_name": "System",
            "componentTextRange": [
                29,
                34
            ],
            "post_condition": "(ventilating & highPriorityAlarm)",
            "responseTextRange": [
                42,
                80
            ],
            "diagramVariables": "TC = <b><i>(GUIFailue | ! GUIConnected)</i></b>, Response = <b><i>(ventilating & highPriorityAlarm)</i></b>.",
            "description": "ENFORCED: in the interval defined by the entire execution.\nTRIGGER: first point in the interval if <b><i>(GUIFailue | ! GUIConnected)</i></b> is true and any point in the interval where <b><i>(GUIFailue | ! GUIConnected)</i></b> becomes true (from false).\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/null_regular_null_satisfaction.svg",
            "scope_mode_pt": "BAD_PT",
            "scope_mode_coco": "BAD_COCO",
            "scope_mode_ft": "BAD_FT",
            "regular_condition_unexp_pt": "(GUIFailue | (! GUIConnected))",
            "regular_condition_unexp_ft": "(GUIFailue | (! GUIConnected))",
            "regular_condition_SMV_pt": "(GUIFailue | (! GUIConnected))",
            "regular_condition_SMV_ft": "(GUIFailue | (! GUIConnected))",
            "regular_condition_coco_smv": "(GUIFailue | (! GUIConnected))",
            "regular_condition_coco": "(GUIFailue or ( not GUIConnected))",
            "post_condition_unexp_pt": "(ventilating & highPriorityAlarm)",
            "post_condition_unexp_ft": "(ventilating & highPriorityAlarm)",
            "post_condition_SMV_pt": "(ventilating & highPriorityAlarm)",
            "post_condition_SMV_ft": "(ventilating & highPriorityAlarm)",
            "post_condition_coco_smv": "(ventilating & highPriorityAlarm)",
            "post_condition_coco": "(ventilating and highPriorityAlarm)",
            "ft_fetched": "((LAST V (((! $regular_condition_unexp_ft$) & ((! LAST) & (X $regular_condition_unexp_ft$))) -> (X ((! LAST) U $post_condition_unexp_ft$)))) & ($regular_condition_unexp_ft$ -> ((! LAST) U $post_condition_unexp_ft$)))",
            "ft": "((LAST V (((! (GUIFailue | (! GUIConnected))) & ((! LAST) & (X (GUIFailue | (! GUIConnected))))) -> (X ((! LAST) U (ventilating & highPriorityAlarm))))) & ((GUIFailue | (! GUIConnected)) -> ((! LAST) U (ventilating & highPriorityAlarm))))",
            "pt_fetched": "((H (! $regular_condition_unexp_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | FTP))))))",
            "pt": "((H (! (GUIFailue | (! GUIConnected)))) | (! ((! (ventilating & highPriorityAlarm)) S ((! (ventilating & highPriorityAlarm)) & ((GUIFailue | (! GUIConnected)) & ((Y (! (GUIFailue | (! GUIConnected)))) | FTP))))))",
            "ptExpanded_fetched": "((H (! $regular_condition_SMV_pt$)) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | (! (Y TRUE))))))))",
            "ptExpanded": "((H (! (GUIFailue | (! GUIConnected)))) | (! ((! (ventilating & highPriorityAlarm)) S ((! (ventilating & highPriorityAlarm)) & ((GUIFailue | (! GUIConnected)) & ((Y (! (GUIFailue | (! GUIConnected)))) | (! (Y TRUE))))))))",
            "ptFinBtwExpanded_fetched": "((H (! $regular_condition_SMV_pt$)) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | (! (Y TRUE))))))))",
            "ptFinBtwExpanded": "((H (! (GUIFailue | (! GUIConnected)))) | (! ((! (ventilating & highPriorityAlarm)) S ((! (ventilating & highPriorityAlarm)) & ((GUIFailue | (! GUIConnected)) & ((Y (! (GUIFailue | (! GUIConnected)))) | (! (Y TRUE))))))))",
            "ftExpanded_fetched": "((LAST V (((! $regular_condition_SMV_ft$) & ((! LAST) & (X $regular_condition_SMV_ft$))) -> (X ((! LAST) U $post_condition_SMV_ft$)))) & ($regular_condition_SMV_ft$ -> ((! LAST) U $post_condition_SMV_ft$)))",
            "ftExpanded": "((LAST V (((! (GUIFailue | (! GUIConnected))) & ((! LAST) & (X (GUIFailue | (! GUIConnected))))) -> (X ((! LAST) U (ventilating & highPriorityAlarm))))) & ((GUIFailue | (! GUIConnected)) -> ((! LAST) U (ventilating & highPriorityAlarm))))",
            "ftInfAUExpanded_fetched": "((G (((! $regular_condition_SMV_ft$) & (X $regular_condition_SMV_ft$)) -> (X (F $post_condition_SMV_ft$)))) & ($regular_condition_SMV_ft$ -> (F $post_condition_SMV_ft$)))",
            "ftInfAUExpanded": "((G (((! (GUIFailue | (! GUIConnected))) & (X (GUIFailue | (! GUIConnected)))) -> (X (F (ventilating & highPriorityAlarm))))) & ((GUIFailue | (! GUIConnected)) -> (F (ventilating & highPriorityAlarm))))",
            "ftInfBtwExpanded_fetched": "((G (((! $regular_condition_SMV_ft$) & (X $regular_condition_SMV_ft$)) -> (X (F $post_condition_SMV_ft$)))) & ($regular_condition_SMV_ft$ -> (F $post_condition_SMV_ft$)))",
            "ftInfBtwExpanded": "((G (((! (GUIFailue | (! GUIConnected))) & (X (GUIFailue | (! GUIConnected)))) -> (X (F (ventilating & highPriorityAlarm))))) & ((GUIFailue | (! GUIConnected)) -> (F (ventilating & highPriorityAlarm))))",
            "ftFinBtwExpanded_fetched": "((LAST V (((! $regular_condition_SMV_ft$) & ((! LAST) & (X $regular_condition_SMV_ft$))) -> (X ((! LAST) U $post_condition_SMV_ft$)))) & ($regular_condition_SMV_ft$ -> ((! LAST) U $post_condition_SMV_ft$)))",
            "ftFinBtwExpanded": "((LAST V (((! (GUIFailue | (! GUIConnected))) & ((! LAST) & (X (GUIFailue | (! GUIConnected))))) -> (X ((! LAST) U (ventilating & highPriorityAlarm))))) & ((GUIFailue | (! GUIConnected)) -> ((! LAST) U (ventilating & highPriorityAlarm))))",
            "CoCoSpecCode_fetched": "((H( not $regular_condition_coco$)) or ( not (SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or FTP)), ( not $post_condition_coco$) ))))",
            "CoCoSpecCode": "((H( not (GUIFailue or ( not GUIConnected)))) or ( not (SI( ((GUIFailue or ( not GUIConnected)) and ((YtoPre( not (GUIFailue or ( not GUIConnected)))) or FTP)), ( not (ventilating and highPriorityAlarm)) ))))",
            "component": "System"
        },
        "_id": "4befe640-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "FUN9",
        "parent_reqid": "",
        "project": "Ventilator v0.5.1",
        "rationale": "Once the self-test has been completed successfully and configurations have been loaded properly the system shall start monitoring and reporting health parameters.\n\nRationale: At this point the monitoring module is able to carry out its assigned functionality.",
        "comments": "Oisin, v0.3: Changed \"selfTestDone\" to \"selfTestPassed\"\nMatt, v0.4: Added transition to Standby Mode (as per Fig 2.1 and via conversation with Angelo Garagantini on github); SelfTestPass -> SelfTestPassed (as per Fig 2.1 since v1.3 of the natural language specification)\n",
        "fulltext": "when selfTestPassed System shall satisfy startMonitoring & startReportingHealthParams & StandbyMode",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "null"
            },
            "condition": "regular",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "selfTestPassed",
                "startMonitoring",
                "startReportingHealthParams",
                "StandbyMode"
            ],
            "qualifier_word": "when",
            "pre_condition": "(selfTestPassed)",
            "regular_condition": "(selfTestPassed)",
            "conditionTextRange": [
                0,
                18
            ],
            "component_name": "System",
            "componentTextRange": [
                20,
                25
            ],
            "post_condition": "(startMonitoring & startReportingHealthParams & StandbyMode)",
            "responseTextRange": [
                33,
                98
            ],
            "diagramVariables": "TC = <b><i>(selfTestPassed)</i></b>, Response = <b><i>(startMonitoring & startReportingHealthParams & StandbyMode)</i></b>.",
            "description": "ENFORCED: in the interval defined by the entire execution.\nTRIGGER: first point in the interval if <b><i>(selfTestPassed)</i></b> is true and any point in the interval where <b><i>(selfTestPassed)</i></b> becomes true (from false).\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/null_regular_null_satisfaction.svg",
            "scope_mode_pt": "BAD_PT",
            "scope_mode_coco": "BAD_COCO",
            "scope_mode_ft": "BAD_FT",
            "regular_condition_unexp_pt": "selfTestPassed",
            "regular_condition_unexp_ft": "selfTestPassed",
            "regular_condition_SMV_pt": "selfTestPassed",
            "regular_condition_SMV_ft": "selfTestPassed",
            "regular_condition_coco_smv": "selfTestPassed",
            "regular_condition_coco": "selfTestPassed",
            "post_condition_unexp_pt": "((startMonitoring & startReportingHealthParams) & StandbyMode)",
            "post_condition_unexp_ft": "((startMonitoring & startReportingHealthParams) & StandbyMode)",
            "post_condition_SMV_pt": "((startMonitoring & startReportingHealthParams) & StandbyMode)",
            "post_condition_SMV_ft": "((startMonitoring & startReportingHealthParams) & StandbyMode)",
            "post_condition_coco_smv": "((startMonitoring & startReportingHealthParams) & StandbyMode)",
            "post_condition_coco": "((startMonitoring and startReportingHealthParams) and StandbyMode)",
            "ft_fetched": "((LAST V (((! $regular_condition_unexp_ft$) & ((! LAST) & (X $regular_condition_unexp_ft$))) -> (X ((! LAST) U $post_condition_unexp_ft$)))) & ($regular_condition_unexp_ft$ -> ((! LAST) U $post_condition_unexp_ft$)))",
            "ft": "((LAST V (((! selfTestPassed) & ((! LAST) & (X selfTestPassed))) -> (X ((! LAST) U ((startMonitoring & startReportingHealthParams) & StandbyMode))))) & (selfTestPassed -> ((! LAST) U ((startMonitoring & startReportingHealthParams) & StandbyMode))))",
            "pt_fetched": "((H (! $regular_condition_unexp_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | FTP))))))",
            "pt": "((H (! selfTestPassed)) | (! ((! ((startMonitoring & startReportingHealthParams) & StandbyMode)) S ((! ((startMonitoring & startReportingHealthParams) & StandbyMode)) & (selfTestPassed & ((Y (! selfTestPassed)) | FTP))))))",
            "ptExpanded_fetched": "((H (! $regular_condition_SMV_pt$)) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | (! (Y TRUE))))))))",
            "ptExpanded": "((H (! selfTestPassed)) | (! ((! ((startMonitoring & startReportingHealthParams) & StandbyMode)) S ((! ((startMonitoring & startReportingHealthParams) & StandbyMode)) & (selfTestPassed & ((Y (! selfTestPassed)) | (! (Y TRUE))))))))",
            "ptFinBtwExpanded_fetched": "((H (! $regular_condition_SMV_pt$)) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | (! (Y TRUE))))))))",
            "ptFinBtwExpanded": "((H (! selfTestPassed)) | (! ((! ((startMonitoring & startReportingHealthParams) & StandbyMode)) S ((! ((startMonitoring & startReportingHealthParams) & StandbyMode)) & (selfTestPassed & ((Y (! selfTestPassed)) | (! (Y TRUE))))))))",
            "ftExpanded_fetched": "((LAST V (((! $regular_condition_SMV_ft$) & ((! LAST) & (X $regular_condition_SMV_ft$))) -> (X ((! LAST) U $post_condition_SMV_ft$)))) & ($regular_condition_SMV_ft$ -> ((! LAST) U $post_condition_SMV_ft$)))",
            "ftExpanded": "((LAST V (((! selfTestPassed) & ((! LAST) & (X selfTestPassed))) -> (X ((! LAST) U ((startMonitoring & startReportingHealthParams) & StandbyMode))))) & (selfTestPassed -> ((! LAST) U ((startMonitoring & startReportingHealthParams) & StandbyMode))))",
            "ftInfAUExpanded_fetched": "((G (((! $regular_condition_SMV_ft$) & (X $regular_condition_SMV_ft$)) -> (X (F $post_condition_SMV_ft$)))) & ($regular_condition_SMV_ft$ -> (F $post_condition_SMV_ft$)))",
            "ftInfAUExpanded": "((G (((! selfTestPassed) & (X selfTestPassed)) -> (X (F ((startMonitoring & startReportingHealthParams) & StandbyMode))))) & (selfTestPassed -> (F ((startMonitoring & startReportingHealthParams) & StandbyMode))))",
            "ftInfBtwExpanded_fetched": "((G (((! $regular_condition_SMV_ft$) & (X $regular_condition_SMV_ft$)) -> (X (F $post_condition_SMV_ft$)))) & ($regular_condition_SMV_ft$ -> (F $post_condition_SMV_ft$)))",
            "ftInfBtwExpanded": "((G (((! selfTestPassed) & (X selfTestPassed)) -> (X (F ((startMonitoring & startReportingHealthParams) & StandbyMode))))) & (selfTestPassed -> (F ((startMonitoring & startReportingHealthParams) & StandbyMode))))",
            "ftFinBtwExpanded_fetched": "((LAST V (((! $regular_condition_SMV_ft$) & ((! LAST) & (X $regular_condition_SMV_ft$))) -> (X ((! LAST) U $post_condition_SMV_ft$)))) & ($regular_condition_SMV_ft$ -> ((! LAST) U $post_condition_SMV_ft$)))",
            "ftFinBtwExpanded": "((LAST V (((! selfTestPassed) & ((! LAST) & (X selfTestPassed))) -> (X ((! LAST) U ((startMonitoring & startReportingHealthParams) & StandbyMode))))) & (selfTestPassed -> ((! LAST) U ((startMonitoring & startReportingHealthParams) & StandbyMode))))",
            "CoCoSpecCode_fetched": "((H( not $regular_condition_coco$)) or ( not (SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or FTP)), ( not $post_condition_coco$) ))))",
            "CoCoSpecCode": "((H( not selfTestPassed)) or ( not (SI( (selfTestPassed and ((YtoPre( not selfTestPassed)) or FTP)), ( not ((startMonitoring and startReportingHealthParams) and StandbyMode)) ))))",
            "component": "System"
        },
        "_id": "4bf05b70-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "FUN31",
        "parent_reqid": "",
        "project": "Ventilator v0.5.1",
        "rationale": "Any normal operating mode or identified failure mode of the system and its components shall always result in a state of the system that is safe for the patient. \n\nRationale: patient safety is primary concern",
        "comments": "",
        "fulltext": "System shall satisfy patientSafe",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "null"
            },
            "condition": "null",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "patientSafe"
            ],
            "component_name": "System",
            "componentTextRange": [
                0,
                5
            ],
            "post_condition": "(patientSafe)",
            "responseTextRange": [
                13,
                31
            ],
            "diagramVariables": "Response = <b><i>(patientSafe)</i></b>.",
            "description": "ENFORCED: in the interval defined by the entire execution.\nTRIGGER: first point in the interval.\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/null_null_null_satisfaction.svg",
            "scope_mode_pt": "BAD_PT",
            "scope_mode_coco": "BAD_COCO",
            "scope_mode_ft": "BAD_FT",
            "post_condition_unexp_pt": "patientSafe",
            "post_condition_unexp_ft": "patientSafe",
            "post_condition_SMV_pt": "patientSafe",
            "post_condition_SMV_ft": "patientSafe",
            "post_condition_coco_smv": "patientSafe",
            "post_condition_coco": "patientSafe",
            "ft_fetched": "((! LAST) U $post_condition_unexp_ft$)",
            "ft": "((! LAST) U patientSafe)",
            "pt_fetched": "(O $post_condition_unexp_pt$)",
            "pt": "(O patientSafe)",
            "ptExpanded_fetched": "(O $post_condition_SMV_pt$)",
            "ptExpanded": "(O patientSafe)",
            "ptFinBtwExpanded_fetched": "(O $post_condition_SMV_pt$)",
            "ptFinBtwExpanded": "(O patientSafe)",
            "ftExpanded_fetched": "((! LAST) U $post_condition_SMV_ft$)",
            "ftExpanded": "((! LAST) U patientSafe)",
            "ftInfAUExpanded_fetched": "(F $post_condition_SMV_ft$)",
            "ftInfAUExpanded": "(F patientSafe)",
            "ftInfBtwExpanded_fetched": "(F $post_condition_SMV_ft$)",
            "ftInfBtwExpanded": "(F patientSafe)",
            "ftFinBtwExpanded_fetched": "((! LAST) U $post_condition_SMV_ft$)",
            "ftFinBtwExpanded": "((! LAST) U patientSafe)",
            "CoCoSpecCode_fetched": "(O($post_condition_coco$))",
            "CoCoSpecCode": "(O(patientSafe))",
            "component": "System"
        },
        "_id": "4bf0a990-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "FUN19",
        "parent_reqid": "",
        "project": "Ventilator v0.5.1",
        "rationale": "The system shall have a pressure control ventilation (PCV) mode, as characterized by the following plots of pressure and flow versus time. [Plots are on page 10 of the spec] \n\nRationale: this is the most appropriate procedure for COVID-19 patients as it allows the immediate reopening of the alveoli and is strongly recommended by the doctors and nurses in the COVID-19 wards of Lombardy, rather than the constant flow procedure. These characteristics of the Ventilatorv0.2 pressure transient during the inspiratory cycle are crucial to avoid barotrauma and to minimise long term fatigue of muscles and alveoli induced by forced mechanical ventilation.",
        "comments": "Not sure that this one can be formalised",
        "fulltext": "",
        "semantics": {},
        "_id": "4bf145d0-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "FUN10_3",
        "parent_reqid": "",
        "project": "Ventilator v0.5.1",
        "rationale": "If “Resume Ventilation” is selected, every step of the self-test procedure FUN.6 can be skipped or optionally rerun individually.",
        "comments": " Original version: \"when resumeVentilation System shall satisfy skipSelfTest | rerunIndividualSelfTests\"\nOisín, v0.3.1: Changed to specify the transition to SelfTestMode and to include the definition of 'selfTestPass' to allow for tests to be skipped\nMatt, v0.4: SelfTestPass -> SelfTestPassed (as per Fig 2.1 since v1.3 of the natural language specification). Leaving the individual tests as \"pass\" because they're not mentioned in Fig 2.1.\n",
        "fulltext": "when resumeVentilation System shall satisfy SelfTestMode & (( (testPowerSwitchPass | testPowerSwitchSkip) & (testLeaksPass | testLeaksSkip) & (testFl2Pass | testFl2Skip) & (testPSExpPass | testPSExpSkip) & (testOxygenSensorPass | testOxygenSensorSkip) & (testAlarmsPass | testAlarmsSkip) ) => selfTestPassed)",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "null"
            },
            "condition": "regular",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "resumeVentilation",
                "SelfTestMode",
                "testPowerSwitchPass",
                "testPowerSwitchSkip",
                "testLeaksPass",
                "testLeaksSkip",
                "testFl2Pass",
                "testFl2Skip",
                "testPSExpPass",
                "testPSExpSkip",
                "testOxygenSensorPass",
                "testOxygenSensorSkip",
                "testAlarmsPass",
                "testAlarmsSkip",
                "selfTestPassed"
            ],
            "qualifier_word": "when",
            "pre_condition": "(resumeVentilation)",
            "regular_condition": "(resumeVentilation)",
            "conditionTextRange": [
                0,
                21
            ],
            "component_name": "System",
            "componentTextRange": [
                23,
                28
            ],
            "post_condition": "(SelfTestMode & ( ( ( testPowerSwitchPass | testPowerSwitchSkip ) & ( testLeaksPass | testLeaksSkip ) & ( testFl2Pass | testFl2Skip ) & ( testPSExpPass | testPSExpSkip ) & ( testOxygenSensorPass | testOxygenSensorSkip ) & ( testAlarmsPass | testAlarmsSkip ) ) => selfTestPassed ))",
            "responseTextRange": [
                36,
                307
            ],
            "diagramVariables": "TC = <b><i>(resumeVentilation)</i></b>, Response = <b><i>(SelfTestMode & ( ( ( testPowerSwitchPass | testPowerSwitchSkip ) & ( testLeaksPass | testLeaksSkip ) & ( testFl2Pass | testFl2Skip ) & ( testPSExpPass | testPSExpSkip ) & ( testOxygenSensorPass | testOxygenSensorSkip ) & ( testAlarmsPass | testAlarmsSkip ) ) => selfTestPassed ))</i></b>.",
            "description": "ENFORCED: in the interval defined by the entire execution.\nTRIGGER: first point in the interval if <b><i>(resumeVentilation)</i></b> is true and any point in the interval where <b><i>(resumeVentilation)</i></b> becomes true (from false).\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/null_regular_null_satisfaction.svg",
            "scope_mode_pt": "BAD_PT",
            "scope_mode_coco": "BAD_COCO",
            "scope_mode_ft": "BAD_FT",
            "regular_condition_unexp_pt": "resumeVentilation",
            "regular_condition_unexp_ft": "resumeVentilation",
            "regular_condition_SMV_pt": "resumeVentilation",
            "regular_condition_SMV_ft": "resumeVentilation",
            "regular_condition_coco_smv": "resumeVentilation",
            "regular_condition_coco": "resumeVentilation",
            "post_condition_unexp_pt": "(SelfTestMode & (((((((testPowerSwitchPass | testPowerSwitchSkip) & (testLeaksPass | testLeaksSkip)) & (testFl2Pass | testFl2Skip)) & (testPSExpPass | testPSExpSkip)) & (testOxygenSensorPass | testOxygenSensorSkip)) & (testAlarmsPass | testAlarmsSkip)) -> selfTestPassed))",
            "post_condition_unexp_ft": "(SelfTestMode & (((((((testPowerSwitchPass | testPowerSwitchSkip) & (testLeaksPass | testLeaksSkip)) & (testFl2Pass | testFl2Skip)) & (testPSExpPass | testPSExpSkip)) & (testOxygenSensorPass | testOxygenSensorSkip)) & (testAlarmsPass | testAlarmsSkip)) -> selfTestPassed))",
            "post_condition_SMV_pt": "(SelfTestMode & (((((((testPowerSwitchPass | testPowerSwitchSkip) & (testLeaksPass | testLeaksSkip)) & (testFl2Pass | testFl2Skip)) & (testPSExpPass | testPSExpSkip)) & (testOxygenSensorPass | testOxygenSensorSkip)) & (testAlarmsPass | testAlarmsSkip)) -> selfTestPassed))",
            "post_condition_SMV_ft": "(SelfTestMode & (((((((testPowerSwitchPass | testPowerSwitchSkip) & (testLeaksPass | testLeaksSkip)) & (testFl2Pass | testFl2Skip)) & (testPSExpPass | testPSExpSkip)) & (testOxygenSensorPass | testOxygenSensorSkip)) & (testAlarmsPass | testAlarmsSkip)) -> selfTestPassed))",
            "post_condition_coco_smv": "(SelfTestMode & (((((((testPowerSwitchPass | testPowerSwitchSkip) & (testLeaksPass | testLeaksSkip)) & (testFl2Pass | testFl2Skip)) & (testPSExpPass | testPSExpSkip)) & (testOxygenSensorPass | testOxygenSensorSkip)) & (testAlarmsPass | testAlarmsSkip)) -> selfTestPassed))",
            "post_condition_coco": "(SelfTestMode and (((((((testPowerSwitchPass or testPowerSwitchSkip) and (testLeaksPass or testLeaksSkip)) and (testFl2Pass or testFl2Skip)) and (testPSExpPass or testPSExpSkip)) and (testOxygenSensorPass or testOxygenSensorSkip)) and (testAlarmsPass or testAlarmsSkip)) => selfTestPassed))",
            "ft_fetched": "((LAST V (((! $regular_condition_unexp_ft$) & ((! LAST) & (X $regular_condition_unexp_ft$))) -> (X ((! LAST) U $post_condition_unexp_ft$)))) & ($regular_condition_unexp_ft$ -> ((! LAST) U $post_condition_unexp_ft$)))",
            "ft": "((LAST V (((! resumeVentilation) & ((! LAST) & (X resumeVentilation))) -> (X ((! LAST) U (SelfTestMode & (((((((testPowerSwitchPass | testPowerSwitchSkip) & (testLeaksPass | testLeaksSkip)) & (testFl2Pass | testFl2Skip)) & (testPSExpPass | testPSExpSkip)) & (testOxygenSensorPass | testOxygenSensorSkip)) & (testAlarmsPass | testAlarmsSkip)) -> selfTestPassed)))))) & (resumeVentilation -> ((! LAST) U (SelfTestMode & (((((((testPowerSwitchPass | testPowerSwitchSkip) & (testLeaksPass | testLeaksSkip)) & (testFl2Pass | testFl2Skip)) & (testPSExpPass | testPSExpSkip)) & (testOxygenSensorPass | testOxygenSensorSkip)) & (testAlarmsPass | testAlarmsSkip)) -> selfTestPassed)))))",
            "pt_fetched": "((H (! $regular_condition_unexp_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | FTP))))))",
            "pt": "((H (! resumeVentilation)) | (! ((! (SelfTestMode & (((((((testPowerSwitchPass | testPowerSwitchSkip) & (testLeaksPass | testLeaksSkip)) & (testFl2Pass | testFl2Skip)) & (testPSExpPass | testPSExpSkip)) & (testOxygenSensorPass | testOxygenSensorSkip)) & (testAlarmsPass | testAlarmsSkip)) -> selfTestPassed))) S ((! (SelfTestMode & (((((((testPowerSwitchPass | testPowerSwitchSkip) & (testLeaksPass | testLeaksSkip)) & (testFl2Pass | testFl2Skip)) & (testPSExpPass | testPSExpSkip)) & (testOxygenSensorPass | testOxygenSensorSkip)) & (testAlarmsPass | testAlarmsSkip)) -> selfTestPassed))) & (resumeVentilation & ((Y (! resumeVentilation)) | FTP))))))",
            "ptExpanded_fetched": "((H (! $regular_condition_SMV_pt$)) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | (! (Y TRUE))))))))",
            "ptExpanded": "((H (! resumeVentilation)) | (! ((! (SelfTestMode & (((((((testPowerSwitchPass | testPowerSwitchSkip) & (testLeaksPass | testLeaksSkip)) & (testFl2Pass | testFl2Skip)) & (testPSExpPass | testPSExpSkip)) & (testOxygenSensorPass | testOxygenSensorSkip)) & (testAlarmsPass | testAlarmsSkip)) -> selfTestPassed))) S ((! (SelfTestMode & (((((((testPowerSwitchPass | testPowerSwitchSkip) & (testLeaksPass | testLeaksSkip)) & (testFl2Pass | testFl2Skip)) & (testPSExpPass | testPSExpSkip)) & (testOxygenSensorPass | testOxygenSensorSkip)) & (testAlarmsPass | testAlarmsSkip)) -> selfTestPassed))) & (resumeVentilation & ((Y (! resumeVentilation)) | (! (Y TRUE))))))))",
            "ptFinBtwExpanded_fetched": "((H (! $regular_condition_SMV_pt$)) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | (! (Y TRUE))))))))",
            "ptFinBtwExpanded": "((H (! resumeVentilation)) | (! ((! (SelfTestMode & (((((((testPowerSwitchPass | testPowerSwitchSkip) & (testLeaksPass | testLeaksSkip)) & (testFl2Pass | testFl2Skip)) & (testPSExpPass | testPSExpSkip)) & (testOxygenSensorPass | testOxygenSensorSkip)) & (testAlarmsPass | testAlarmsSkip)) -> selfTestPassed))) S ((! (SelfTestMode & (((((((testPowerSwitchPass | testPowerSwitchSkip) & (testLeaksPass | testLeaksSkip)) & (testFl2Pass | testFl2Skip)) & (testPSExpPass | testPSExpSkip)) & (testOxygenSensorPass | testOxygenSensorSkip)) & (testAlarmsPass | testAlarmsSkip)) -> selfTestPassed))) & (resumeVentilation & ((Y (! resumeVentilation)) | (! (Y TRUE))))))))",
            "ftExpanded_fetched": "((LAST V (((! $regular_condition_SMV_ft$) & ((! LAST) & (X $regular_condition_SMV_ft$))) -> (X ((! LAST) U $post_condition_SMV_ft$)))) & ($regular_condition_SMV_ft$ -> ((! LAST) U $post_condition_SMV_ft$)))",
            "ftExpanded": "((LAST V (((! resumeVentilation) & ((! LAST) & (X resumeVentilation))) -> (X ((! LAST) U (SelfTestMode & (((((((testPowerSwitchPass | testPowerSwitchSkip) & (testLeaksPass | testLeaksSkip)) & (testFl2Pass | testFl2Skip)) & (testPSExpPass | testPSExpSkip)) & (testOxygenSensorPass | testOxygenSensorSkip)) & (testAlarmsPass | testAlarmsSkip)) -> selfTestPassed)))))) & (resumeVentilation -> ((! LAST) U (SelfTestMode & (((((((testPowerSwitchPass | testPowerSwitchSkip) & (testLeaksPass | testLeaksSkip)) & (testFl2Pass | testFl2Skip)) & (testPSExpPass | testPSExpSkip)) & (testOxygenSensorPass | testOxygenSensorSkip)) & (testAlarmsPass | testAlarmsSkip)) -> selfTestPassed)))))",
            "ftInfAUExpanded_fetched": "((G (((! $regular_condition_SMV_ft$) & (X $regular_condition_SMV_ft$)) -> (X (F $post_condition_SMV_ft$)))) & ($regular_condition_SMV_ft$ -> (F $post_condition_SMV_ft$)))",
            "ftInfAUExpanded": "((G (((! resumeVentilation) & (X resumeVentilation)) -> (X (F (SelfTestMode & (((((((testPowerSwitchPass | testPowerSwitchSkip) & (testLeaksPass | testLeaksSkip)) & (testFl2Pass | testFl2Skip)) & (testPSExpPass | testPSExpSkip)) & (testOxygenSensorPass | testOxygenSensorSkip)) & (testAlarmsPass | testAlarmsSkip)) -> selfTestPassed)))))) & (resumeVentilation -> (F (SelfTestMode & (((((((testPowerSwitchPass | testPowerSwitchSkip) & (testLeaksPass | testLeaksSkip)) & (testFl2Pass | testFl2Skip)) & (testPSExpPass | testPSExpSkip)) & (testOxygenSensorPass | testOxygenSensorSkip)) & (testAlarmsPass | testAlarmsSkip)) -> selfTestPassed)))))",
            "ftInfBtwExpanded_fetched": "((G (((! $regular_condition_SMV_ft$) & (X $regular_condition_SMV_ft$)) -> (X (F $post_condition_SMV_ft$)))) & ($regular_condition_SMV_ft$ -> (F $post_condition_SMV_ft$)))",
            "ftInfBtwExpanded": "((G (((! resumeVentilation) & (X resumeVentilation)) -> (X (F (SelfTestMode & (((((((testPowerSwitchPass | testPowerSwitchSkip) & (testLeaksPass | testLeaksSkip)) & (testFl2Pass | testFl2Skip)) & (testPSExpPass | testPSExpSkip)) & (testOxygenSensorPass | testOxygenSensorSkip)) & (testAlarmsPass | testAlarmsSkip)) -> selfTestPassed)))))) & (resumeVentilation -> (F (SelfTestMode & (((((((testPowerSwitchPass | testPowerSwitchSkip) & (testLeaksPass | testLeaksSkip)) & (testFl2Pass | testFl2Skip)) & (testPSExpPass | testPSExpSkip)) & (testOxygenSensorPass | testOxygenSensorSkip)) & (testAlarmsPass | testAlarmsSkip)) -> selfTestPassed)))))",
            "ftFinBtwExpanded_fetched": "((LAST V (((! $regular_condition_SMV_ft$) & ((! LAST) & (X $regular_condition_SMV_ft$))) -> (X ((! LAST) U $post_condition_SMV_ft$)))) & ($regular_condition_SMV_ft$ -> ((! LAST) U $post_condition_SMV_ft$)))",
            "ftFinBtwExpanded": "((LAST V (((! resumeVentilation) & ((! LAST) & (X resumeVentilation))) -> (X ((! LAST) U (SelfTestMode & (((((((testPowerSwitchPass | testPowerSwitchSkip) & (testLeaksPass | testLeaksSkip)) & (testFl2Pass | testFl2Skip)) & (testPSExpPass | testPSExpSkip)) & (testOxygenSensorPass | testOxygenSensorSkip)) & (testAlarmsPass | testAlarmsSkip)) -> selfTestPassed)))))) & (resumeVentilation -> ((! LAST) U (SelfTestMode & (((((((testPowerSwitchPass | testPowerSwitchSkip) & (testLeaksPass | testLeaksSkip)) & (testFl2Pass | testFl2Skip)) & (testPSExpPass | testPSExpSkip)) & (testOxygenSensorPass | testOxygenSensorSkip)) & (testAlarmsPass | testAlarmsSkip)) -> selfTestPassed)))))",
            "CoCoSpecCode_fetched": "((H( not $regular_condition_coco$)) or ( not (SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or FTP)), ( not $post_condition_coco$) ))))",
            "CoCoSpecCode": "((H( not resumeVentilation)) or ( not (SI( (resumeVentilation and ((YtoPre( not resumeVentilation)) or FTP)), ( not (SelfTestMode and (((((((testPowerSwitchPass or testPowerSwitchSkip) and (testLeaksPass or testLeaksSkip)) and (testFl2Pass or testFl2Skip)) and (testPSExpPass or testPSExpSkip)) and (testOxygenSensorPass or testOxygenSensorSkip)) and (testAlarmsPass or testAlarmsSkip)) => selfTestPassed))) ))))",
            "component": "System"
        },
        "_id": "4bf1bb00-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "FUN27",
        "parent_reqid": "",
        "project": "Ventilator v0.5.1",
        "rationale": "In PSV mode the system shall check for the presence of apnea, which occurs when a patient does not take new breath within the allowable apnea lag time. \n\nRationale: In case the patient stops breathing (apnea) the system needs to be able to ensure that the patient continues to be ventilated.",
        "comments": "",
        "fulltext": "in PSVMode when breathingTime >= apneaLagTime System shall satisfy apnea",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "in"
            },
            "condition": "regular",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "PSVMode",
                "breathingTime",
                "apneaLagTime",
                "apnea"
            ],
            "scope_mode": "PSVMode",
            "scopeTextRange": [
                0,
                9
            ],
            "qualifier_word": "when",
            "pre_condition": "(breathingTime >= apneaLagTime)",
            "regular_condition": "(breathingTime >= apneaLagTime)",
            "conditionTextRange": [
                11,
                44
            ],
            "component_name": "System",
            "componentTextRange": [
                46,
                51
            ],
            "post_condition": "(apnea)",
            "responseTextRange": [
                59,
                71
            ],
            "diagramVariables": "M = <b><i>PSVMode</i></b>,, TC = <b><i>(breathingTime >= apneaLagTime)</i></b>, Response = <b><i>(apnea)</i></b>.",
            "description": "ENFORCED: in every interval where <b><i>PSVMode</i></b> holds.\nTRIGGER: first point in the interval if <b><i>(breathingTime >= apneaLagTime)</i></b> is true and any point in the interval where <b><i>(breathingTime >= apneaLagTime)</i></b> becomes true (from false).\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/in_regular_null_satisfaction.svg",
            "scope_mode_pt": "PSVMode",
            "scope_mode_coco": "PSVMode",
            "scope_mode_ft": "PSVMode",
            "regular_condition_unexp_pt": "(breathingTime >= apneaLagTime)",
            "regular_condition_unexp_ft": "(breathingTime >= apneaLagTime)",
            "regular_condition_SMV_pt": "(breathingTime >= apneaLagTime)",
            "regular_condition_SMV_ft": "(breathingTime >= apneaLagTime)",
            "regular_condition_coco_smv": "(breathingTime >= apneaLagTime)",
            "regular_condition_coco": "(breathingTime >= apneaLagTime)",
            "post_condition_unexp_pt": "apnea",
            "post_condition_unexp_ft": "apnea",
            "post_condition_SMV_pt": "apnea",
            "post_condition_SMV_ft": "apnea",
            "post_condition_coco_smv": "apnea",
            "post_condition_coco": "apnea",
            "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))))) & ($scope_mode_ft$ -> (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))))",
            "ft": "((LAST V ((! (Fin_PSVMode & (! LAST))) | (X (((Lin_PSVMode | LAST) V (((! (breathingTime >= apneaLagTime)) & ((! LAST) & ((X (breathingTime >= apneaLagTime)) & (! (Lin_PSVMode | LAST))))) -> ((X ((! (Lin_PSVMode | LAST)) U apnea)) & (! (Lin_PSVMode | LAST))))) & ((breathingTime >= apneaLagTime) -> ((! (Lin_PSVMode | LAST)) U apnea)))))) & (PSVMode -> (((Lin_PSVMode | LAST) V (((! (breathingTime >= apneaLagTime)) & ((! LAST) & ((X (breathingTime >= apneaLagTime)) & (! (Lin_PSVMode | LAST))))) -> ((X ((! (Lin_PSVMode | LAST)) U apnea)) & (! (Lin_PSVMode | LAST))))) & ((breathingTime >= apneaLagTime) -> ((! (Lin_PSVMode | LAST)) U apnea)))))",
            "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))))))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))))))))",
            "pt": "((H (Lin_PSVMode -> (Y (((! (breathingTime >= apneaLagTime)) S ((! (breathingTime >= apneaLagTime)) & Fin_PSVMode)) | (! ((! apnea) S ((! apnea) & ((breathingTime >= apneaLagTime) & ((Y (! (breathingTime >= apneaLagTime))) | Fin_PSVMode))))))))) & (((! Lin_PSVMode) S ((! Lin_PSVMode) & Fin_PSVMode)) -> (((! (breathingTime >= apneaLagTime)) S ((! (breathingTime >= apneaLagTime)) & Fin_PSVMode)) | (! ((! apnea) S ((! apnea) & ((breathingTime >= apneaLagTime) & ((Y (! (breathingTime >= apneaLagTime))) | Fin_PSVMode))))))))",
            "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))))",
            "ptExpanded": "((H (((! PSVMode) & (Y PSVMode)) -> (Y (((! (breathingTime >= apneaLagTime)) S ((! (breathingTime >= apneaLagTime)) & (PSVMode & (Z (! PSVMode))))) | (! ((! apnea) S ((! apnea) & ((breathingTime >= apneaLagTime) & ((Y (! (breathingTime >= apneaLagTime))) | (PSVMode & (Z (! PSVMode)))))))))))) & (((! ((! PSVMode) & (Y PSVMode))) S ((! ((! PSVMode) & (Y PSVMode))) & (PSVMode & (Z (! PSVMode))))) -> (((! (breathingTime >= apneaLagTime)) S ((! (breathingTime >= apneaLagTime)) & (PSVMode & (Z (! PSVMode))))) | (! ((! apnea) S ((! apnea) & ((breathingTime >= apneaLagTime) & ((Y (! (breathingTime >= apneaLagTime))) | (PSVMode & (Z (! PSVMode)))))))))))",
            "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))))))",
            "ptFinBtwExpanded": "(H (((! PSVMode) & (Y PSVMode)) -> (Y (((! (breathingTime >= apneaLagTime)) S ((! (breathingTime >= apneaLagTime)) & (PSVMode & ((! (Y TRUE)) | (Y (! PSVMode)))))) | (! ((! apnea) S ((! apnea) & ((breathingTime >= apneaLagTime) & ((Y (! (breathingTime >= apneaLagTime))) | (PSVMode & ((! (Y TRUE)) | (Y (! PSVMode)))))))))))))",
            "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))))",
            "ftExpanded": "((LAST V ((! ((((! PSVMode) & (! LAST)) & (X PSVMode)) & (! LAST))) | (X (((((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST) V (((! (breathingTime >= apneaLagTime)) & ((! LAST) & ((X (breathingTime >= apneaLagTime)) & (! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST))))) -> ((X ((! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST)) U apnea)) & (! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST))))) & ((breathingTime >= apneaLagTime) -> ((! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST)) U apnea)))))) & (PSVMode -> (((((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST) V (((! (breathingTime >= apneaLagTime)) & ((! LAST) & ((X (breathingTime >= apneaLagTime)) & (! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST))))) -> ((X ((! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST)) U apnea)) & (! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST))))) & ((breathingTime >= apneaLagTime) -> ((! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST)) U apnea)))))",
            "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))))",
            "ftInfAUExpanded": "((G ((! (((! PSVMode) ) & (X PSVMode))) | (X ((((PSVMode ) & (X (! PSVMode))) V (((! (breathingTime >= apneaLagTime)) & ((X (breathingTime >= apneaLagTime)) & (! ((PSVMode ) & (X (! PSVMode)))))) -> ((X ((! ((PSVMode ) & (X (! PSVMode)))) U apnea)) & (! ((PSVMode ) & (X (! PSVMode))))))) & ((breathingTime >= apneaLagTime) -> ((! ((PSVMode ) & (X (! PSVMode)))) U apnea)))))) & (PSVMode -> ((((PSVMode ) & (X (! PSVMode))) V (((! (breathingTime >= apneaLagTime)) & ((X (breathingTime >= apneaLagTime)) & (! ((PSVMode ) & (X (! PSVMode)))))) -> ((X ((! ((PSVMode ) & (X (! PSVMode)))) U apnea)) & (! ((PSVMode ) & (X (! PSVMode))))))) & ((breathingTime >= apneaLagTime) -> ((! ((PSVMode ) & (X (! PSVMode)))) U apnea)))))",
            "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))",
            "ftInfBtwExpanded": "((G ((! (((! PSVMode) ) & (X PSVMode))) | (X ((F ((PSVMode ) & (X (! PSVMode)))) -> ((((PSVMode ) & (X (! PSVMode))) V (((! (breathingTime >= apneaLagTime)) & ((X (breathingTime >= apneaLagTime)) & (! ((PSVMode ) & (X (! PSVMode)))))) -> ((X ((! ((PSVMode ) & (X (! PSVMode)))) U apnea)) & (! ((PSVMode ) & (X (! PSVMode))))))) & ((breathingTime >= apneaLagTime) -> ((! ((PSVMode ) & (X (! PSVMode)))) U apnea))))))) & (PSVMode -> ((F ((PSVMode ) & (X (! PSVMode)))) -> ((((PSVMode ) & (X (! PSVMode))) V (((! (breathingTime >= apneaLagTime)) & ((X (breathingTime >= apneaLagTime)) & (! ((PSVMode ) & (X (! PSVMode)))))) -> ((X ((! ((PSVMode ) & (X (! PSVMode)))) U apnea)) & (! ((PSVMode ) & (X (! PSVMode))))))) & ((breathingTime >= apneaLagTime) -> ((! ((PSVMode ) & (X (! PSVMode)))) U apnea))))))",
            "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))",
            "ftFinBtwExpanded": "((LAST V ((! ((((! PSVMode) & (! LAST)) & (X PSVMode)) & (! LAST))) | (X (((! LAST) U ((PSVMode & (! LAST)) & (X (! PSVMode)))) -> ((((PSVMode & (! LAST)) & (X (! PSVMode))) V (((! (breathingTime >= apneaLagTime)) & ((! LAST) & ((X (breathingTime >= apneaLagTime)) & (! ((PSVMode & (! LAST)) & (X (! PSVMode))))))) -> ((X ((! ((PSVMode & (! LAST)) & (X (! PSVMode)))) U apnea)) & (! ((PSVMode & (! LAST)) & (X (! PSVMode))))))) & ((breathingTime >= apneaLagTime) -> ((! ((PSVMode & (! LAST)) & (X (! PSVMode)))) U apnea))))))) & (PSVMode -> (((! LAST) U ((PSVMode & (! LAST)) & (X (! PSVMode)))) -> ((((PSVMode & (! LAST)) & (X (! PSVMode))) V (((! (breathingTime >= apneaLagTime)) & ((! LAST) & ((X (breathingTime >= apneaLagTime)) & (! ((PSVMode & (! LAST)) & (X (! PSVMode))))))) -> ((X ((! ((PSVMode & (! LAST)) & (X (! PSVMode)))) U apnea)) & (! ((PSVMode & (! LAST)) & (X (! PSVMode))))))) & ((breathingTime >= apneaLagTime) -> ((! ((PSVMode & (! LAST)) & (X (! PSVMode)))) U apnea))))))",
            "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or ( not (SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))), ( not $post_condition_coco$) ))))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or ( not (SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))), ( not $post_condition_coco$) ))))))",
            "CoCoSpecCode": "((H((( not PSVMode) and (YtoPre(PSVMode))) => (YtoPre((SI( (PSVMode and (FTP or (YtoPre( not PSVMode)))), ( not (breathingTime >= apneaLagTime)) )) or ( not (SI( ((breathingTime >= apneaLagTime) and ((YtoPre( not (breathingTime >= apneaLagTime))) or (PSVMode and (FTP or (YtoPre( not PSVMode)))))), ( not apnea) ))))))) and ((SI( (PSVMode and (FTP or (YtoPre( not PSVMode)))), ( not (( not PSVMode) and (YtoPre(PSVMode)))) )) => ((SI( (PSVMode and (FTP or (YtoPre( not PSVMode)))), ( not (breathingTime >= apneaLagTime)) )) or ( not (SI( ((breathingTime >= apneaLagTime) and ((YtoPre( not (breathingTime >= apneaLagTime))) or (PSVMode and (FTP or (YtoPre( not PSVMode)))))), ( not apnea) ))))))",
            "component": "System"
        },
        "_id": "4bf27e50-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "FUN8_5",
        "parent_reqid": "",
        "project": "Ventilator v0.5.1",
        "rationale": "The system shall not permit the healthcare professional operator to erase the contents of the alarm system log.",
        "comments": "",
        "fulltext": "System shall satisfy if user = operator then !eraseLog",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "null"
            },
            "condition": "null",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "user",
                "operator",
                "eraseLog"
            ],
            "component_name": "System",
            "componentTextRange": [
                0,
                5
            ],
            "post_condition": "(user = operator => ! eraseLog)",
            "responseTextRange": [
                13,
                53
            ],
            "diagramVariables": "Response = <b><i>(user = operator => ! eraseLog)</i></b>.",
            "description": "ENFORCED: in the interval defined by the entire execution.\nTRIGGER: first point in the interval.\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/null_null_null_satisfaction.svg",
            "scope_mode_pt": "BAD_PT",
            "scope_mode_coco": "BAD_COCO",
            "scope_mode_ft": "BAD_FT",
            "post_condition_unexp_pt": "((user = operator) -> (! eraseLog))",
            "post_condition_unexp_ft": "((user = operator) -> (! eraseLog))",
            "post_condition_SMV_pt": "((user = operator) -> (! eraseLog))",
            "post_condition_SMV_ft": "((user = operator) -> (! eraseLog))",
            "post_condition_coco_smv": "((user = operator) -> (! eraseLog))",
            "post_condition_coco": "((user = operator) => ( not eraseLog))",
            "ft_fetched": "((! LAST) U $post_condition_unexp_ft$)",
            "ft": "((! LAST) U ((user = operator) -> (! eraseLog)))",
            "pt_fetched": "(O $post_condition_unexp_pt$)",
            "pt": "(O ((user = operator) -> (! eraseLog)))",
            "ptExpanded_fetched": "(O $post_condition_SMV_pt$)",
            "ptExpanded": "(O ((user = operator) -> (! eraseLog)))",
            "ptFinBtwExpanded_fetched": "(O $post_condition_SMV_pt$)",
            "ptFinBtwExpanded": "(O ((user = operator) -> (! eraseLog)))",
            "ftExpanded_fetched": "((! LAST) U $post_condition_SMV_ft$)",
            "ftExpanded": "((! LAST) U ((user = operator) -> (! eraseLog)))",
            "ftInfAUExpanded_fetched": "(F $post_condition_SMV_ft$)",
            "ftInfAUExpanded": "(F ((user = operator) -> (! eraseLog)))",
            "ftInfBtwExpanded_fetched": "(F $post_condition_SMV_ft$)",
            "ftInfBtwExpanded": "(F ((user = operator) -> (! eraseLog)))",
            "ftFinBtwExpanded_fetched": "((! LAST) U $post_condition_SMV_ft$)",
            "ftFinBtwExpanded": "((! LAST) U ((user = operator) -> (! eraseLog)))",
            "CoCoSpecCode_fetched": "(O($post_condition_coco$))",
            "CoCoSpecCode": "(O(((user = operator) => ( not eraseLog))))",
            "component": "System"
        },
        "_id": "4bf2f380-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "FUN16",
        "parent_reqid": "",
        "project": "Ventilator v0.5.1",
        "rationale": "The system shall measure and display the volume of gas delivered to the patient per breathing cycle (tidal volume). \n\nRationale: observing and identifying the monitored ventilation parameters is considered a primary operating function",
        "comments": "TV = Tidal Volume",
        "fulltext": "System shall satisfy measureTV & displayTV",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "null"
            },
            "condition": "null",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "measureTV",
                "displayTV"
            ],
            "component_name": "System",
            "componentTextRange": [
                0,
                5
            ],
            "post_condition": "(measureTV & displayTV)",
            "responseTextRange": [
                13,
                41
            ],
            "diagramVariables": "Response = <b><i>(measureTV & displayTV)</i></b>.",
            "description": "ENFORCED: in the interval defined by the entire execution.\nTRIGGER: first point in the interval.\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/null_null_null_satisfaction.svg",
            "scope_mode_pt": "BAD_PT",
            "scope_mode_coco": "BAD_COCO",
            "scope_mode_ft": "BAD_FT",
            "post_condition_unexp_pt": "(measureTV & displayTV)",
            "post_condition_unexp_ft": "(measureTV & displayTV)",
            "post_condition_SMV_pt": "(measureTV & displayTV)",
            "post_condition_SMV_ft": "(measureTV & displayTV)",
            "post_condition_coco_smv": "(measureTV & displayTV)",
            "post_condition_coco": "(measureTV and displayTV)",
            "ft_fetched": "((! LAST) U $post_condition_unexp_ft$)",
            "ft": "((! LAST) U (measureTV & displayTV))",
            "pt_fetched": "(O $post_condition_unexp_pt$)",
            "pt": "(O (measureTV & displayTV))",
            "ptExpanded_fetched": "(O $post_condition_SMV_pt$)",
            "ptExpanded": "(O (measureTV & displayTV))",
            "ptFinBtwExpanded_fetched": "(O $post_condition_SMV_pt$)",
            "ptFinBtwExpanded": "(O (measureTV & displayTV))",
            "ftExpanded_fetched": "((! LAST) U $post_condition_SMV_ft$)",
            "ftExpanded": "((! LAST) U (measureTV & displayTV))",
            "ftInfAUExpanded_fetched": "(F $post_condition_SMV_ft$)",
            "ftInfAUExpanded": "(F (measureTV & displayTV))",
            "ftInfBtwExpanded_fetched": "(F $post_condition_SMV_ft$)",
            "ftInfBtwExpanded": "(F (measureTV & displayTV))",
            "ftFinBtwExpanded_fetched": "((! LAST) U $post_condition_SMV_ft$)",
            "ftFinBtwExpanded": "((! LAST) U (measureTV & displayTV))",
            "CoCoSpecCode_fetched": "(O($post_condition_coco$))",
            "CoCoSpecCode": "(O((measureTV and displayTV)))",
            "component": "System"
        },
        "_id": "4bf3b6d0-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "FUN18",
        "parent_reqid": "",
        "project": "Ventilator v0.5.1",
        "rationale": "The system shall have a leak compensation feature for leaks in the patient breathing circuit which shall be disabled by default. Rationale: regulatory requirement",
        "comments": "Oisín, v0.3: Added brackets for clarity, and renamed first variable for consistency",
        "fulltext": "System shall satisfy (if enableLeakCompensation then leakCompensation) | !leakCompensation",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "null"
            },
            "condition": "null",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "enableLeakCompensation",
                "leakCompensation"
            ],
            "component_name": "System",
            "componentTextRange": [
                0,
                5
            ],
            "post_condition": "(( enableLeakCompensation => leakCompensation ) | ! leakCompensation)",
            "responseTextRange": [
                13,
                89
            ],
            "diagramVariables": "Response = <b><i>(( enableLeakCompensation => leakCompensation ) | ! leakCompensation)</i></b>.",
            "description": "ENFORCED: in the interval defined by the entire execution.\nTRIGGER: first point in the interval.\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/null_null_null_satisfaction.svg",
            "scope_mode_pt": "BAD_PT",
            "scope_mode_coco": "BAD_COCO",
            "scope_mode_ft": "BAD_FT",
            "post_condition_unexp_pt": "((enableLeakCompensation -> leakCompensation) | (! leakCompensation))",
            "post_condition_unexp_ft": "((enableLeakCompensation -> leakCompensation) | (! leakCompensation))",
            "post_condition_SMV_pt": "((enableLeakCompensation -> leakCompensation) | (! leakCompensation))",
            "post_condition_SMV_ft": "((enableLeakCompensation -> leakCompensation) | (! leakCompensation))",
            "post_condition_coco_smv": "((enableLeakCompensation -> leakCompensation) | (! leakCompensation))",
            "post_condition_coco": "((enableLeakCompensation => leakCompensation) or ( not leakCompensation))",
            "ft_fetched": "((! LAST) U $post_condition_unexp_ft$)",
            "ft": "((! LAST) U ((enableLeakCompensation -> leakCompensation) | (! leakCompensation)))",
            "pt_fetched": "(O $post_condition_unexp_pt$)",
            "pt": "(O ((enableLeakCompensation -> leakCompensation) | (! leakCompensation)))",
            "ptExpanded_fetched": "(O $post_condition_SMV_pt$)",
            "ptExpanded": "(O ((enableLeakCompensation -> leakCompensation) | (! leakCompensation)))",
            "ptFinBtwExpanded_fetched": "(O $post_condition_SMV_pt$)",
            "ptFinBtwExpanded": "(O ((enableLeakCompensation -> leakCompensation) | (! leakCompensation)))",
            "ftExpanded_fetched": "((! LAST) U $post_condition_SMV_ft$)",
            "ftExpanded": "((! LAST) U ((enableLeakCompensation -> leakCompensation) | (! leakCompensation)))",
            "ftInfAUExpanded_fetched": "(F $post_condition_SMV_ft$)",
            "ftInfAUExpanded": "(F ((enableLeakCompensation -> leakCompensation) | (! leakCompensation)))",
            "ftInfBtwExpanded_fetched": "(F $post_condition_SMV_ft$)",
            "ftInfBtwExpanded": "(F ((enableLeakCompensation -> leakCompensation) | (! leakCompensation)))",
            "ftFinBtwExpanded_fetched": "((! LAST) U $post_condition_SMV_ft$)",
            "ftFinBtwExpanded": "((! LAST) U ((enableLeakCompensation -> leakCompensation) | (! leakCompensation)))",
            "CoCoSpecCode_fetched": "(O($post_condition_coco$))",
            "CoCoSpecCode": "(O(((enableLeakCompensation => leakCompensation) or ( not leakCompensation))))",
            "component": "System"
        },
        "_id": "4bf45310-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "FUN5_3",
        "parent_reqid": "",
        "project": "Ventilator v0.5.1",
        "rationale": "The patient shall not be connected to the breathing circuit when the system is powered on and through start-up and self-test.",
        "comments": "",
        "fulltext": "System shall satisfy  (StartUpMode | SelfTestMode) -> !patientConnected",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "null"
            },
            "condition": "null",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "StartUpMode",
                "SelfTestMode",
                "patientConnected"
            ],
            "component_name": "System",
            "componentTextRange": [
                0,
                5
            ],
            "post_condition": "(( StartUpMode | SelfTestMode ) -> ! patientConnected)",
            "responseTextRange": [
                13,
                70
            ],
            "diagramVariables": "Response = <b><i>(( StartUpMode | SelfTestMode ) -> ! patientConnected)</i></b>.",
            "description": "ENFORCED: in the interval defined by the entire execution.\nTRIGGER: first point in the interval.\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/null_null_null_satisfaction.svg",
            "scope_mode_pt": "BAD_PT",
            "scope_mode_coco": "BAD_COCO",
            "scope_mode_ft": "BAD_FT",
            "post_condition_unexp_pt": "((StartUpMode | SelfTestMode) -> (! patientConnected))",
            "post_condition_unexp_ft": "((StartUpMode | SelfTestMode) -> (! patientConnected))",
            "post_condition_SMV_pt": "((StartUpMode | SelfTestMode) -> (! patientConnected))",
            "post_condition_SMV_ft": "((StartUpMode | SelfTestMode) -> (! patientConnected))",
            "post_condition_coco_smv": "((StartUpMode | SelfTestMode) -> (! patientConnected))",
            "post_condition_coco": "((StartUpMode or SelfTestMode) => ( not patientConnected))",
            "ft_fetched": "((! LAST) U $post_condition_unexp_ft$)",
            "ft": "((! LAST) U ((StartUpMode | SelfTestMode) -> (! patientConnected)))",
            "pt_fetched": "(O $post_condition_unexp_pt$)",
            "pt": "(O ((StartUpMode | SelfTestMode) -> (! patientConnected)))",
            "ptExpanded_fetched": "(O $post_condition_SMV_pt$)",
            "ptExpanded": "(O ((StartUpMode | SelfTestMode) -> (! patientConnected)))",
            "ptFinBtwExpanded_fetched": "(O $post_condition_SMV_pt$)",
            "ptFinBtwExpanded": "(O ((StartUpMode | SelfTestMode) -> (! patientConnected)))",
            "ftExpanded_fetched": "((! LAST) U $post_condition_SMV_ft$)",
            "ftExpanded": "((! LAST) U ((StartUpMode | SelfTestMode) -> (! patientConnected)))",
            "ftInfAUExpanded_fetched": "(F $post_condition_SMV_ft$)",
            "ftInfAUExpanded": "(F ((StartUpMode | SelfTestMode) -> (! patientConnected)))",
            "ftInfBtwExpanded_fetched": "(F $post_condition_SMV_ft$)",
            "ftInfBtwExpanded": "(F ((StartUpMode | SelfTestMode) -> (! patientConnected)))",
            "ftFinBtwExpanded_fetched": "((! LAST) U $post_condition_SMV_ft$)",
            "ftFinBtwExpanded": "((! LAST) U ((StartUpMode | SelfTestMode) -> (! patientConnected)))",
            "CoCoSpecCode_fetched": "(O($post_condition_coco$))",
            "CoCoSpecCode": "(O(((StartUpMode or SelfTestMode) => ( not patientConnected))))",
            "component": "System"
        },
        "_id": "4bf4c840-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "FUN42",
        "parent_reqid": "",
        "project": "Ventilator v0.5.1",
        "rationale": "The communication between Controller and GUI shall be reliable.",
        "comments": "Unsure how to formalise this wishful thinking.",
        "fulltext": "",
        "semantics": {},
        "_id": "4bf56480-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "FUN28",
        "parent_reqid": "",
        "project": "Ventilator v0.5.1",
        "rationale": "In PCV and PSV mode there shall be the possibility to press a single button to initiate an Expiratory Pause that closes both inspiratory and expiratory valve at the end of the expiration phase as long as the operator holds the button but no longer than 60 sec \n\nRationale: The expiratory pause allows the determination of the residual pressure above the PEEP level, the residual value being PEEP + AutoPEEP. AutoPEEP level for the patient, providing information on the level of obstruction in the exhalation channel. AutoPEEP may be zero for most patients or significantly different from zero for patients that have obstructions in the exhalation channel, as possibly generated by secretions. In this case, the small flow during exhalation may result in an incomplete drain of the alveoli during the expiration phase.",
        "comments": "This is a messy timing property, but I can't see a clean way to do this in one FRETISH requirement.\n\nOisín, v0.3: added a condition that this happens at the end of the expiratory phase. I've left in the boolean in the responses for discussion purposes but I think having it in the conditions makes more sense. And yeah this is hard to do in a way that feels satisfying\n\nOisín, v0.5: changed the condition from \"when (PCVExpiratoryPhaseEnd | PSVExpiratoryPhaseEnd)\" to just \"when (ExpiratoryPhaseEnd)\", since those variables were only used here.",
        "fulltext": "when expiratoryPauseButton & (ExpiratoryPhaseEnd) System shall until buttonUnPressOr60Seconds satisfy expirationPhaseEnd & inValveClose & outValveClose",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "null"
            },
            "condition": "regular",
            "timing": "until",
            "response": "satisfaction",
            "variables": [
                "expiratoryPauseButton",
                "ExpiratoryPhaseEnd",
                "buttonUnPressOr60Seconds",
                "expirationPhaseEnd",
                "inValveClose",
                "outValveClose"
            ],
            "qualifier_word": "when",
            "pre_condition": "(expiratoryPauseButton & ( ExpiratoryPhaseEnd ))",
            "regular_condition": "(expiratoryPauseButton & ( ExpiratoryPhaseEnd ))",
            "conditionTextRange": [
                0,
                48
            ],
            "component_name": "System",
            "componentTextRange": [
                50,
                55
            ],
            "stop_condition": "(buttonUnPressOr60Seconds)",
            "timingTextRange": [
                63,
                92
            ],
            "post_condition": "(expirationPhaseEnd & inValveClose & outValveClose)",
            "responseTextRange": [
                94,
                150
            ],
            "diagramVariables": "TC = <b><i>(expiratoryPauseButton & ( ExpiratoryPhaseEnd ))</i></b>, SC = <b><i>(buttonUnPressOr60Seconds)</i></b>, Response = <b><i>(expirationPhaseEnd & inValveClose & outValveClose)</i></b>.",
            "description": "ENFORCED: in the interval defined by the entire execution.\nTRIGGER: first point in the interval if <b><i>(expiratoryPauseButton & ( ExpiratoryPhaseEnd ))</i></b> is true and any point in the interval where <b><i>(expiratoryPauseButton & ( ExpiratoryPhaseEnd ))</i></b> becomes true (from false).\nREQUIRES: for every trigger, RES must remain true until (but not necessarily including) the point where the stop condition holds, or to the end of the interval. If the stop condition never occurs, RES must hold until the end of the scope, or forever.  If the stop condition holds at the trigger, the requirement is satisfied.",
            "diagram": "_media/user-interface/examples/svgDiagrams/null_regular_until_satisfaction.svg",
            "scope_mode_pt": "BAD_PT",
            "scope_mode_coco": "BAD_COCO",
            "scope_mode_ft": "BAD_FT",
            "regular_condition_unexp_pt": "(expiratoryPauseButton & ExpiratoryPhaseEnd)",
            "regular_condition_unexp_ft": "(expiratoryPauseButton & ExpiratoryPhaseEnd)",
            "regular_condition_SMV_pt": "(expiratoryPauseButton & ExpiratoryPhaseEnd)",
            "regular_condition_SMV_ft": "(expiratoryPauseButton & ExpiratoryPhaseEnd)",
            "regular_condition_coco_smv": "(expiratoryPauseButton & ExpiratoryPhaseEnd)",
            "regular_condition_coco": "(expiratoryPauseButton and ExpiratoryPhaseEnd)",
            "post_condition_unexp_pt": "((expirationPhaseEnd & inValveClose) & outValveClose)",
            "post_condition_unexp_ft": "((expirationPhaseEnd & inValveClose) & outValveClose)",
            "post_condition_SMV_pt": "((expirationPhaseEnd & inValveClose) & outValveClose)",
            "post_condition_SMV_ft": "((expirationPhaseEnd & inValveClose) & outValveClose)",
            "post_condition_coco_smv": "((expirationPhaseEnd & inValveClose) & outValveClose)",
            "post_condition_coco": "((expirationPhaseEnd and inValveClose) and outValveClose)",
            "stop_condition_unexp_pt": "buttonUnPressOr60Seconds",
            "stop_condition_unexp_ft": "buttonUnPressOr60Seconds",
            "stop_condition_SMV_pt": "buttonUnPressOr60Seconds",
            "stop_condition_SMV_ft": "buttonUnPressOr60Seconds",
            "stop_condition_coco_smv": "buttonUnPressOr60Seconds",
            "stop_condition_coco": "buttonUnPressOr60Seconds",
            "ft_fetched": "((LAST V (((! $regular_condition_unexp_ft$) & ((! LAST) & (X $regular_condition_unexp_ft$))) -> (X (($stop_condition_unexp_ft$ V ($post_condition_unexp_ft$ | $stop_condition_unexp_ft$)) | (LAST V $post_condition_unexp_ft$))))) & ($regular_condition_unexp_ft$ -> (($stop_condition_unexp_ft$ V ($post_condition_unexp_ft$ | $stop_condition_unexp_ft$)) | (LAST V $post_condition_unexp_ft$))))",
            "ft": "((LAST V (((! (expiratoryPauseButton & ExpiratoryPhaseEnd)) & ((! LAST) & (X (expiratoryPauseButton & ExpiratoryPhaseEnd)))) -> (X ((buttonUnPressOr60Seconds V (((expirationPhaseEnd & inValveClose) & outValveClose) | buttonUnPressOr60Seconds)) | (LAST V ((expirationPhaseEnd & inValveClose) & outValveClose)))))) & ((expiratoryPauseButton & ExpiratoryPhaseEnd) -> ((buttonUnPressOr60Seconds V (((expirationPhaseEnd & inValveClose) & outValveClose) | buttonUnPressOr60Seconds)) | (LAST V ((expirationPhaseEnd & inValveClose) & outValveClose)))))",
            "pt_fetched": "(H ((H (! $regular_condition_unexp_pt$)) | (((! $stop_condition_unexp_pt$) S ((! $stop_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | FTP)))) -> $post_condition_unexp_pt$)))",
            "pt": "(H ((H (! (expiratoryPauseButton & ExpiratoryPhaseEnd))) | (((! buttonUnPressOr60Seconds) S ((! buttonUnPressOr60Seconds) & ((expiratoryPauseButton & ExpiratoryPhaseEnd) & ((Y (! (expiratoryPauseButton & ExpiratoryPhaseEnd))) | FTP)))) -> ((expirationPhaseEnd & inValveClose) & outValveClose))))",
            "ptExpanded_fetched": "(H ((H (! $regular_condition_SMV_pt$)) | (((! $stop_condition_SMV_pt$) S ((! $stop_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | (! (Y TRUE)))))) -> $post_condition_SMV_pt$)))",
            "ptExpanded": "(H ((H (! (expiratoryPauseButton & ExpiratoryPhaseEnd))) | (((! buttonUnPressOr60Seconds) S ((! buttonUnPressOr60Seconds) & ((expiratoryPauseButton & ExpiratoryPhaseEnd) & ((Y (! (expiratoryPauseButton & ExpiratoryPhaseEnd))) | (! (Y TRUE)))))) -> ((expirationPhaseEnd & inValveClose) & outValveClose))))",
            "ptFinBtwExpanded_fetched": "(H ((H (! $regular_condition_SMV_pt$)) | (((! $stop_condition_SMV_pt$) S ((! $stop_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | (! (Y TRUE)))))) -> $post_condition_SMV_pt$)))",
            "ptFinBtwExpanded": "(H ((H (! (expiratoryPauseButton & ExpiratoryPhaseEnd))) | (((! buttonUnPressOr60Seconds) S ((! buttonUnPressOr60Seconds) & ((expiratoryPauseButton & ExpiratoryPhaseEnd) & ((Y (! (expiratoryPauseButton & ExpiratoryPhaseEnd))) | (! (Y TRUE)))))) -> ((expirationPhaseEnd & inValveClose) & outValveClose))))",
            "ftExpanded_fetched": "((LAST V (((! $regular_condition_SMV_ft$) & ((! LAST) & (X $regular_condition_SMV_ft$))) -> (X (($stop_condition_SMV_ft$ V ($post_condition_SMV_ft$ | $stop_condition_SMV_ft$)) | (LAST V $post_condition_SMV_ft$))))) & ($regular_condition_SMV_ft$ -> (($stop_condition_SMV_ft$ V ($post_condition_SMV_ft$ | $stop_condition_SMV_ft$)) | (LAST V $post_condition_SMV_ft$))))",
            "ftExpanded": "((LAST V (((! (expiratoryPauseButton & ExpiratoryPhaseEnd)) & ((! LAST) & (X (expiratoryPauseButton & ExpiratoryPhaseEnd)))) -> (X ((buttonUnPressOr60Seconds V (((expirationPhaseEnd & inValveClose) & outValveClose) | buttonUnPressOr60Seconds)) | (LAST V ((expirationPhaseEnd & inValveClose) & outValveClose)))))) & ((expiratoryPauseButton & ExpiratoryPhaseEnd) -> ((buttonUnPressOr60Seconds V (((expirationPhaseEnd & inValveClose) & outValveClose) | buttonUnPressOr60Seconds)) | (LAST V ((expirationPhaseEnd & inValveClose) & outValveClose)))))",
            "ftInfAUExpanded_fetched": "((G (((! $regular_condition_SMV_ft$) & (X $regular_condition_SMV_ft$)) -> (X (($stop_condition_SMV_ft$ V ($post_condition_SMV_ft$ | $stop_condition_SMV_ft$)) | (G $post_condition_SMV_ft$))))) & ($regular_condition_SMV_ft$ -> (($stop_condition_SMV_ft$ V ($post_condition_SMV_ft$ | $stop_condition_SMV_ft$)) | (G $post_condition_SMV_ft$))))",
            "ftInfAUExpanded": "((G (((! (expiratoryPauseButton & ExpiratoryPhaseEnd)) & (X (expiratoryPauseButton & ExpiratoryPhaseEnd))) -> (X ((buttonUnPressOr60Seconds V (((expirationPhaseEnd & inValveClose) & outValveClose) | buttonUnPressOr60Seconds)) | (G ((expirationPhaseEnd & inValveClose) & outValveClose)))))) & ((expiratoryPauseButton & ExpiratoryPhaseEnd) -> ((buttonUnPressOr60Seconds V (((expirationPhaseEnd & inValveClose) & outValveClose) | buttonUnPressOr60Seconds)) | (G ((expirationPhaseEnd & inValveClose) & outValveClose)))))",
            "ftInfBtwExpanded_fetched": "((G (((! $regular_condition_SMV_ft$) & (X $regular_condition_SMV_ft$)) -> (X (($stop_condition_SMV_ft$ V ($post_condition_SMV_ft$ | $stop_condition_SMV_ft$)) | (G $post_condition_SMV_ft$))))) & ($regular_condition_SMV_ft$ -> (($stop_condition_SMV_ft$ V ($post_condition_SMV_ft$ | $stop_condition_SMV_ft$)) | (G $post_condition_SMV_ft$))))",
            "ftInfBtwExpanded": "((G (((! (expiratoryPauseButton & ExpiratoryPhaseEnd)) & (X (expiratoryPauseButton & ExpiratoryPhaseEnd))) -> (X ((buttonUnPressOr60Seconds V (((expirationPhaseEnd & inValveClose) & outValveClose) | buttonUnPressOr60Seconds)) | (G ((expirationPhaseEnd & inValveClose) & outValveClose)))))) & ((expiratoryPauseButton & ExpiratoryPhaseEnd) -> ((buttonUnPressOr60Seconds V (((expirationPhaseEnd & inValveClose) & outValveClose) | buttonUnPressOr60Seconds)) | (G ((expirationPhaseEnd & inValveClose) & outValveClose)))))",
            "ftFinBtwExpanded_fetched": "((LAST V (((! $regular_condition_SMV_ft$) & ((! LAST) & (X $regular_condition_SMV_ft$))) -> (X (($stop_condition_SMV_ft$ V ($post_condition_SMV_ft$ | $stop_condition_SMV_ft$)) | (LAST V $post_condition_SMV_ft$))))) & ($regular_condition_SMV_ft$ -> (($stop_condition_SMV_ft$ V ($post_condition_SMV_ft$ | $stop_condition_SMV_ft$)) | (LAST V $post_condition_SMV_ft$))))",
            "ftFinBtwExpanded": "((LAST V (((! (expiratoryPauseButton & ExpiratoryPhaseEnd)) & ((! LAST) & (X (expiratoryPauseButton & ExpiratoryPhaseEnd)))) -> (X ((buttonUnPressOr60Seconds V (((expirationPhaseEnd & inValveClose) & outValveClose) | buttonUnPressOr60Seconds)) | (LAST V ((expirationPhaseEnd & inValveClose) & outValveClose)))))) & ((expiratoryPauseButton & ExpiratoryPhaseEnd) -> ((buttonUnPressOr60Seconds V (((expirationPhaseEnd & inValveClose) & outValveClose) | buttonUnPressOr60Seconds)) | (LAST V ((expirationPhaseEnd & inValveClose) & outValveClose)))))",
            "CoCoSpecCode_fetched": "(H((H( not $regular_condition_coco$)) or ((SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or FTP)), ( not $stop_condition_coco$) )) => $post_condition_coco$)))",
            "CoCoSpecCode": "(H((H( not (expiratoryPauseButton and ExpiratoryPhaseEnd))) or ((SI( ((expiratoryPauseButton and ExpiratoryPhaseEnd) and ((YtoPre( not (expiratoryPauseButton and ExpiratoryPhaseEnd))) or FTP)), ( not buttonUnPressOr60Seconds) )) => ((expirationPhaseEnd and inValveClose) and outValveClose))))",
            "component": "System"
        },
        "_id": "4bf600c0-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "FUN39",
        "parent_reqid": "",
        "project": "Ventilator v0.5.1",
        "rationale": "The system shall prompt the user before ventilation is started to enter user-controlled alarm thresholds for SAV.3- SAV.9 \n\nRationale: alarm thresholds may vary from patient to patient",
        "comments": "",
        "fulltext": "before PSVMode | PCVMode System shall satisfy enterAlarmThresholds",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "before",
                "exclusive": false,
                "required": false
            },
            "condition": "null",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "PSVMode",
                "PCVMode",
                "enterAlarmThresholds"
            ],
            "scope_mode": "(PSVMode | PCVMode)",
            "scopeTextRange": [
                0,
                23
            ],
            "component_name": "System",
            "componentTextRange": [
                25,
                30
            ],
            "post_condition": "(enterAlarmThresholds)",
            "responseTextRange": [
                38,
                65
            ],
            "diagramVariables": "M = <b><i>(PSVMode | PCVMode)</i></b>,, Response = <b><i>(enterAlarmThresholds)</i></b>.",
            "description": "ENFORCED: in the interval (if defined) from the start of the execution to (and exclusive of) the first point where <b><i>(PSVMode | PCVMode)</i></b> holds. In the interval defined by the entire execution, if <b><i>(PSVMode | PCVMode)</i></b> never holds.\nTRIGGER: first point in the interval.\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/before_null_null_satisfaction.svg",
            "scope_mode_pt": "(PSVMode | PCVMode)",
            "scope_mode_coco": "(PSVMode or PCVMode)",
            "scope_mode_ft": "(PSVMode | PCVMode)",
            "post_condition_unexp_pt": "enterAlarmThresholds",
            "post_condition_unexp_ft": "enterAlarmThresholds",
            "post_condition_SMV_pt": "enterAlarmThresholds",
            "post_condition_SMV_ft": "enterAlarmThresholds",
            "post_condition_coco_smv": "enterAlarmThresholds",
            "post_condition_coco": "enterAlarmThresholds",
            "ft_fetched": "(((! (FFin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$) | $scope_mode_ft$)",
            "ft": "(((! (FFin_(PSVMode | PCVMode) | LAST)) U enterAlarmThresholds) | (PSVMode | PCVMode))",
            "pt_fetched": "((H ((FFin_$scope_mode_pt$ & (! FTP)) -> (Y (O $post_condition_unexp_pt$)))) & ((H (! FFin_$scope_mode_pt$)) -> (O $post_condition_unexp_pt$)))",
            "pt": "((H ((FFin_(PSVMode | PCVMode) & (! FTP)) -> (Y (O enterAlarmThresholds)))) & ((H (! FFin_(PSVMode | PCVMode))) -> (O enterAlarmThresholds)))",
            "ptExpanded_fetched": "((H (((($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))) & ((Y (H (! $scope_mode_pt$))) | (! (Y TRUE)))) & (Y TRUE)) -> (Y (O $post_condition_SMV_pt$)))) & ((H (! (($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))) & ((Y (H (! $scope_mode_pt$))) | (! (Y TRUE)))))) -> (O $post_condition_SMV_pt$)))",
            "ptExpanded": "((H (((((PSVMode | PCVMode) & (Z (! (PSVMode | PCVMode)))) & ((Y (H (! (PSVMode | PCVMode)))) | (! (Y TRUE)))) & (Y TRUE)) -> (Y (O enterAlarmThresholds)))) & ((H (! (((PSVMode | PCVMode) & (Z (! (PSVMode | PCVMode)))) & ((Y (H (! (PSVMode | PCVMode)))) | (! (Y TRUE)))))) -> (O enterAlarmThresholds)))",
            "ptFinBtwExpanded_fetched": "(H (((($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))) & ((Y (H (! $scope_mode_pt$))) | (! (Y TRUE)))) & (Y TRUE)) -> (Y (O $post_condition_SMV_pt$))))",
            "ptFinBtwExpanded": "(H (((((PSVMode | PCVMode) & ((! (Y TRUE)) | (Y (! (PSVMode | PCVMode))))) & ((Y (H (! (PSVMode | PCVMode)))) | (! (Y TRUE)))) & (Y TRUE)) -> (Y (O enterAlarmThresholds))))",
            "ftExpanded_fetched": "(((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) | LAST)) U $post_condition_SMV_ft$) | $scope_mode_ft$)",
            "ftExpanded": "(((! ((((! (PSVMode | PCVMode)) & (! LAST)) & (X (PSVMode | PCVMode))) | LAST)) U enterAlarmThresholds) | (PSVMode | PCVMode))",
            "ftInfAUExpanded_fetched": "(((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) U $post_condition_SMV_ft$) | $scope_mode_ft$)",
            "ftInfAUExpanded": "(((! (((! (PSVMode | PCVMode)) ) & (X (PSVMode | PCVMode)))) U enterAlarmThresholds) | (PSVMode | PCVMode))",
            "ftInfBtwExpanded_fetched": "(((F (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) -> ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) U $post_condition_SMV_ft$)) | $scope_mode_ft$)",
            "ftInfBtwExpanded": "(((F (((! (PSVMode | PCVMode)) ) & (X (PSVMode | PCVMode)))) -> ((! (((! (PSVMode | PCVMode)) ) & (X (PSVMode | PCVMode)))) U enterAlarmThresholds)) | (PSVMode | PCVMode))",
            "ftFinBtwExpanded_fetched": "((((! LAST) U (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) -> ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) U $post_condition_SMV_ft$)) | $scope_mode_ft$)",
            "ftFinBtwExpanded": "((((! LAST) U (((! (PSVMode | PCVMode)) & (! LAST)) & (X (PSVMode | PCVMode)))) -> ((! (((! (PSVMode | PCVMode)) & (! LAST)) & (X (PSVMode | PCVMode)))) U enterAlarmThresholds)) | (PSVMode | PCVMode))",
            "CoCoSpecCode_fetched": "((H(((($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))) and ((YtoPre(H( not $scope_mode_coco$))) or FTP)) and ( not FTP)) => (YtoPre(O($post_condition_coco$))))) and ((H( not (($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))) and ((YtoPre(H( not $scope_mode_coco$))) or FTP)))) => (O($post_condition_coco$))))",
            "CoCoSpecCode": "((H(((((PSVMode or PCVMode) and (FTP or (YtoPre( not (PSVMode or PCVMode))))) and ((YtoPre(H( not (PSVMode or PCVMode)))) or FTP)) and ( not FTP)) => (YtoPre(O(enterAlarmThresholds))))) and ((H( not (((PSVMode or PCVMode) and (FTP or (YtoPre( not (PSVMode or PCVMode))))) and ((YtoPre(H( not (PSVMode or PCVMode)))) or FTP)))) => (O(enterAlarmThresholds))))",
            "component": "System"
        },
        "_id": "4bf69d00-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "FUN21",
        "parent_reqid": "",
        "project": "Ventilator v0.5.1",
        "rationale": "In PCV mode, a new breathing cycle shall be initiated either after a breathing cycle is over, or by patient request during expiration. \n\nRationale: while the main mode of PCV is the control of the breathing cycle timing by the Ventilatorv0.2, the patient has to have the ability to trigger a breath on his own",
        "comments": "",
        "fulltext": "in PCVMode System shall satisfy (breathingCycleDone | patientBreathingRequest) => breathingCycleStart",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "in"
            },
            "condition": "null",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "PCVMode",
                "breathingCycleDone",
                "patientBreathingRequest",
                "breathingCycleStart"
            ],
            "scope_mode": "PCVMode",
            "scopeTextRange": [
                0,
                9
            ],
            "component_name": "System",
            "componentTextRange": [
                11,
                16
            ],
            "post_condition": "(( breathingCycleDone | patientBreathingRequest ) => breathingCycleStart)",
            "responseTextRange": [
                24,
                100
            ],
            "diagramVariables": "M = <b><i>PCVMode</i></b>,, Response = <b><i>(( breathingCycleDone | patientBreathingRequest ) => breathingCycleStart)</i></b>.",
            "description": "ENFORCED: in every interval where <b><i>PCVMode</i></b> holds.\nTRIGGER: first point in the interval.\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/in_null_null_satisfaction.svg",
            "scope_mode_pt": "PCVMode",
            "scope_mode_coco": "PCVMode",
            "scope_mode_ft": "PCVMode",
            "post_condition_unexp_pt": "((breathingCycleDone | patientBreathingRequest) -> breathingCycleStart)",
            "post_condition_unexp_ft": "((breathingCycleDone | patientBreathingRequest) -> breathingCycleStart)",
            "post_condition_SMV_pt": "((breathingCycleDone | patientBreathingRequest) -> breathingCycleStart)",
            "post_condition_SMV_ft": "((breathingCycleDone | patientBreathingRequest) -> breathingCycleStart)",
            "post_condition_coco_smv": "((breathingCycleDone | patientBreathingRequest) -> breathingCycleStart)",
            "post_condition_coco": "((breathingCycleDone or patientBreathingRequest) => breathingCycleStart)",
            "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))) & ($scope_mode_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))",
            "ft": "((LAST V ((! (Fin_PCVMode & (! LAST))) | (X ((! (Lin_PCVMode | LAST)) U ((breathingCycleDone | patientBreathingRequest) -> breathingCycleStart))))) & (PCVMode -> ((! (Lin_PCVMode | LAST)) U ((breathingCycleDone | patientBreathingRequest) -> breathingCycleStart))))",
            "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & Fin_$scope_mode_pt$)))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & Fin_$scope_mode_pt$)))))",
            "pt": "((H (Lin_PCVMode -> (Y (! ((! ((breathingCycleDone | patientBreathingRequest) -> breathingCycleStart)) S ((! ((breathingCycleDone | patientBreathingRequest) -> breathingCycleStart)) & Fin_PCVMode)))))) & (((! Lin_PCVMode) S ((! Lin_PCVMode) & Fin_PCVMode)) -> (! ((! ((breathingCycleDone | patientBreathingRequest) -> breathingCycleStart)) S ((! ((breathingCycleDone | patientBreathingRequest) -> breathingCycleStart)) & Fin_PCVMode)))))",
            "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))",
            "ptExpanded": "((H (((! PCVMode) & (Y PCVMode)) -> (Y (! ((! ((breathingCycleDone | patientBreathingRequest) -> breathingCycleStart)) S ((! ((breathingCycleDone | patientBreathingRequest) -> breathingCycleStart)) & (PCVMode & (Z (! PCVMode))))))))) & (((! ((! PCVMode) & (Y PCVMode))) S ((! ((! PCVMode) & (Y PCVMode))) & (PCVMode & (Z (! PCVMode))))) -> (! ((! ((breathingCycleDone | patientBreathingRequest) -> breathingCycleStart)) S ((! ((breathingCycleDone | patientBreathingRequest) -> breathingCycleStart)) & (PCVMode & (Z (! PCVMode))))))))",
            "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))",
            "ptFinBtwExpanded": "(H (((! PCVMode) & (Y PCVMode)) -> (Y (! ((! ((breathingCycleDone | patientBreathingRequest) -> breathingCycleStart)) S ((! ((breathingCycleDone | patientBreathingRequest) -> breathingCycleStart)) & (PCVMode & ((! (Y TRUE)) | (Y (! PCVMode))))))))))",
            "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))) & ($scope_mode_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))",
            "ftExpanded": "((LAST V ((! ((((! PCVMode) & (! LAST)) & (X PCVMode)) & (! LAST))) | (X ((! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST)) U ((breathingCycleDone | patientBreathingRequest) -> breathingCycleStart))))) & (PCVMode -> ((! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST)) U ((breathingCycleDone | patientBreathingRequest) -> breathingCycleStart))))",
            "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))) & ($scope_mode_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))",
            "ftInfAUExpanded": "((G ((! (((! PCVMode) ) & (X PCVMode))) | (X ((! ((PCVMode ) & (X (! PCVMode)))) U ((breathingCycleDone | patientBreathingRequest) -> breathingCycleStart))))) & (PCVMode -> ((! ((PCVMode ) & (X (! PCVMode)))) U ((breathingCycleDone | patientBreathingRequest) -> breathingCycleStart))))",
            "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))",
            "ftInfBtwExpanded": "((G ((! (((! PCVMode) ) & (X PCVMode))) | (X ((F ((PCVMode ) & (X (! PCVMode)))) -> ((! ((PCVMode ) & (X (! PCVMode)))) U ((breathingCycleDone | patientBreathingRequest) -> breathingCycleStart)))))) & (PCVMode -> ((F ((PCVMode ) & (X (! PCVMode)))) -> ((! ((PCVMode ) & (X (! PCVMode)))) U ((breathingCycleDone | patientBreathingRequest) -> breathingCycleStart)))))",
            "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))",
            "ftFinBtwExpanded": "((LAST V ((! ((((! PCVMode) & (! LAST)) & (X PCVMode)) & (! LAST))) | (X (((! LAST) U ((PCVMode & (! LAST)) & (X (! PCVMode)))) -> ((! ((PCVMode & (! LAST)) & (X (! PCVMode)))) U ((breathingCycleDone | patientBreathingRequest) -> breathingCycleStart)))))) & (PCVMode -> (((! LAST) U ((PCVMode & (! LAST)) & (X (! PCVMode)))) -> ((! ((PCVMode & (! LAST)) & (X (! PCVMode)))) U ((breathingCycleDone | patientBreathingRequest) -> breathingCycleStart)))))",
            "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre( not (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $post_condition_coco$) )))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => ( not (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $post_condition_coco$) )))))",
            "CoCoSpecCode": "((H((( not PCVMode) and (YtoPre(PCVMode))) => (YtoPre( not (SI( (PCVMode and (FTP or (YtoPre( not PCVMode)))), ( not ((breathingCycleDone or patientBreathingRequest) => breathingCycleStart)) )))))) and ((SI( (PCVMode and (FTP or (YtoPre( not PCVMode)))), ( not (( not PCVMode) and (YtoPre(PCVMode)))) )) => ( not (SI( (PCVMode and (FTP or (YtoPre( not PCVMode)))), ( not ((breathingCycleDone or patientBreathingRequest) => breathingCycleStart)) )))))",
            "component": "System"
        },
        "_id": "4bf71230-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "FUN27_2",
        "parent_reqid": "",
        "project": "Ventilator v0.5.1",
        "rationale": "If apnea is detected, the system shall automatically switch from PSV to PCV mode with pre-determined apnea backup settings for RR AP , PinspAP , I:E AP . RRAP and PinspAP shall be set by the user. I:E AP will be fixed at 1:2 \n\nRationale: in case of apnea the Ventilatorv0.2 needs to take over and ensure that ventilation continues to assure patient safety",
        "comments": "Matt, v0.4: \"I:E\" -> \"ItoE\" to fix a silent FRET error. Changing ItoE = 1:2 to ItoE = ItoE_Ap to fix the same error. Separating the subscripts with underscores.",
        "fulltext": "if apnea System shall satisfy PCVMode & RR = RR_AP & P_insp = P_inspAP & ItoE = ItoE_AP",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "null"
            },
            "condition": "regular",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "apnea",
                "PCVMode",
                "RR",
                "RR_AP",
                "P_insp",
                "P_inspAP",
                "ItoE",
                "ItoE_AP"
            ],
            "qualifier_word": "if",
            "pre_condition": "(apnea)",
            "regular_condition": "(apnea)",
            "conditionTextRange": [
                0,
                7
            ],
            "component_name": "System",
            "componentTextRange": [
                9,
                14
            ],
            "post_condition": "(PCVMode & RR = RR_AP & P_insp = P_inspAP & ItoE = ItoE_AP)",
            "responseTextRange": [
                22,
                86
            ],
            "diagramVariables": "TC = <b><i>(apnea)</i></b>, Response = <b><i>(PCVMode & RR = RR_AP & P_insp = P_inspAP & ItoE = ItoE_AP)</i></b>.",
            "description": "ENFORCED: in the interval defined by the entire execution.\nTRIGGER: first point in the interval if <b><i>(apnea)</i></b> is true and any point in the interval where <b><i>(apnea)</i></b> becomes true (from false).\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/null_regular_null_satisfaction.svg",
            "scope_mode_pt": "BAD_PT",
            "scope_mode_coco": "BAD_COCO",
            "scope_mode_ft": "BAD_FT",
            "regular_condition_unexp_pt": "apnea",
            "regular_condition_unexp_ft": "apnea",
            "regular_condition_SMV_pt": "apnea",
            "regular_condition_SMV_ft": "apnea",
            "regular_condition_coco_smv": "apnea",
            "regular_condition_coco": "apnea",
            "post_condition_unexp_pt": "(((PCVMode & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP))",
            "post_condition_unexp_ft": "(((PCVMode & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP))",
            "post_condition_SMV_pt": "(((PCVMode & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP))",
            "post_condition_SMV_ft": "(((PCVMode & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP))",
            "post_condition_coco_smv": "(((PCVMode & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP))",
            "post_condition_coco": "(((PCVMode and (RR = RR_AP)) and (P_insp = P_inspAP)) and (ItoE = ItoE_AP))",
            "ft_fetched": "((LAST V (((! $regular_condition_unexp_ft$) & ((! LAST) & (X $regular_condition_unexp_ft$))) -> (X ((! LAST) U $post_condition_unexp_ft$)))) & ($regular_condition_unexp_ft$ -> ((! LAST) U $post_condition_unexp_ft$)))",
            "ft": "((LAST V (((! apnea) & ((! LAST) & (X apnea))) -> (X ((! LAST) U (((PCVMode & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP)))))) & (apnea -> ((! LAST) U (((PCVMode & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP)))))",
            "pt_fetched": "((H (! $regular_condition_unexp_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | FTP))))))",
            "pt": "((H (! apnea)) | (! ((! (((PCVMode & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP))) S ((! (((PCVMode & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP))) & (apnea & ((Y (! apnea)) | FTP))))))",
            "ptExpanded_fetched": "((H (! $regular_condition_SMV_pt$)) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | (! (Y TRUE))))))))",
            "ptExpanded": "((H (! apnea)) | (! ((! (((PCVMode & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP))) S ((! (((PCVMode & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP))) & (apnea & ((Y (! apnea)) | (! (Y TRUE))))))))",
            "ptFinBtwExpanded_fetched": "((H (! $regular_condition_SMV_pt$)) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | (! (Y TRUE))))))))",
            "ptFinBtwExpanded": "((H (! apnea)) | (! ((! (((PCVMode & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP))) S ((! (((PCVMode & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP))) & (apnea & ((Y (! apnea)) | (! (Y TRUE))))))))",
            "ftExpanded_fetched": "((LAST V (((! $regular_condition_SMV_ft$) & ((! LAST) & (X $regular_condition_SMV_ft$))) -> (X ((! LAST) U $post_condition_SMV_ft$)))) & ($regular_condition_SMV_ft$ -> ((! LAST) U $post_condition_SMV_ft$)))",
            "ftExpanded": "((LAST V (((! apnea) & ((! LAST) & (X apnea))) -> (X ((! LAST) U (((PCVMode & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP)))))) & (apnea -> ((! LAST) U (((PCVMode & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP)))))",
            "ftInfAUExpanded_fetched": "((G (((! $regular_condition_SMV_ft$) & (X $regular_condition_SMV_ft$)) -> (X (F $post_condition_SMV_ft$)))) & ($regular_condition_SMV_ft$ -> (F $post_condition_SMV_ft$)))",
            "ftInfAUExpanded": "((G (((! apnea) & (X apnea)) -> (X (F (((PCVMode & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP)))))) & (apnea -> (F (((PCVMode & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP)))))",
            "ftInfBtwExpanded_fetched": "((G (((! $regular_condition_SMV_ft$) & (X $regular_condition_SMV_ft$)) -> (X (F $post_condition_SMV_ft$)))) & ($regular_condition_SMV_ft$ -> (F $post_condition_SMV_ft$)))",
            "ftInfBtwExpanded": "((G (((! apnea) & (X apnea)) -> (X (F (((PCVMode & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP)))))) & (apnea -> (F (((PCVMode & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP)))))",
            "ftFinBtwExpanded_fetched": "((LAST V (((! $regular_condition_SMV_ft$) & ((! LAST) & (X $regular_condition_SMV_ft$))) -> (X ((! LAST) U $post_condition_SMV_ft$)))) & ($regular_condition_SMV_ft$ -> ((! LAST) U $post_condition_SMV_ft$)))",
            "ftFinBtwExpanded": "((LAST V (((! apnea) & ((! LAST) & (X apnea))) -> (X ((! LAST) U (((PCVMode & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP)))))) & (apnea -> ((! LAST) U (((PCVMode & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP)))))",
            "CoCoSpecCode_fetched": "((H( not $regular_condition_coco$)) or ( not (SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or FTP)), ( not $post_condition_coco$) ))))",
            "CoCoSpecCode": "((H( not apnea)) or ( not (SI( (apnea and ((YtoPre( not apnea)) or FTP)), ( not (((PCVMode and (RR = RR_AP)) and (P_insp = P_inspAP)) and (ItoE = ItoE_AP))) ))))",
            "component": "System"
        },
        "_id": "4bf78760-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "FUN6_4",
        "parent_reqid": "",
        "project": "Ventilator v0.5.1",
        "rationale": "The self-test procedure shall confirm the expiratory valve is functional.\n\nAssuming \"expiratory valve\" is \"PS Exp\" in Figure 2.2",
        "comments": "Oisín, v0.3.1: Changed the response from just \"satisfy testPSExp\" to \"satisfy testPSExpPass | testPSExpFail | testPSExpSkip\", to work better with FUN10 and its children.",
        "fulltext": "in SelfTestMode System shall satisfy testPSExpPass | testPSExpFail | testPSExpSkip",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "in"
            },
            "condition": "null",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "SelfTestMode",
                "testPSExpPass",
                "testPSExpFail",
                "testPSExpSkip"
            ],
            "scope_mode": "SelfTestMode",
            "scopeTextRange": [
                0,
                14
            ],
            "component_name": "System",
            "componentTextRange": [
                16,
                21
            ],
            "post_condition": "(testPSExpPass | testPSExpFail | testPSExpSkip)",
            "responseTextRange": [
                29,
                81
            ],
            "diagramVariables": "M = <b><i>SelfTestMode</i></b>,, Response = <b><i>(testPSExpPass | testPSExpFail | testPSExpSkip)</i></b>.",
            "description": "ENFORCED: in every interval where <b><i>SelfTestMode</i></b> holds.\nTRIGGER: first point in the interval.\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/in_null_null_satisfaction.svg",
            "scope_mode_pt": "SelfTestMode",
            "scope_mode_coco": "SelfTestMode",
            "scope_mode_ft": "SelfTestMode",
            "post_condition_unexp_pt": "((testPSExpPass | testPSExpFail) | testPSExpSkip)",
            "post_condition_unexp_ft": "((testPSExpPass | testPSExpFail) | testPSExpSkip)",
            "post_condition_SMV_pt": "((testPSExpPass | testPSExpFail) | testPSExpSkip)",
            "post_condition_SMV_ft": "((testPSExpPass | testPSExpFail) | testPSExpSkip)",
            "post_condition_coco_smv": "((testPSExpPass | testPSExpFail) | testPSExpSkip)",
            "post_condition_coco": "((testPSExpPass or testPSExpFail) or testPSExpSkip)",
            "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))) & ($scope_mode_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))",
            "ft": "((LAST V ((! (Fin_SelfTestMode & (! LAST))) | (X ((! (Lin_SelfTestMode | LAST)) U ((testPSExpPass | testPSExpFail) | testPSExpSkip))))) & (SelfTestMode -> ((! (Lin_SelfTestMode | LAST)) U ((testPSExpPass | testPSExpFail) | testPSExpSkip))))",
            "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & Fin_$scope_mode_pt$)))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & Fin_$scope_mode_pt$)))))",
            "pt": "((H (Lin_SelfTestMode -> (Y (! ((! ((testPSExpPass | testPSExpFail) | testPSExpSkip)) S ((! ((testPSExpPass | testPSExpFail) | testPSExpSkip)) & Fin_SelfTestMode)))))) & (((! Lin_SelfTestMode) S ((! Lin_SelfTestMode) & Fin_SelfTestMode)) -> (! ((! ((testPSExpPass | testPSExpFail) | testPSExpSkip)) S ((! ((testPSExpPass | testPSExpFail) | testPSExpSkip)) & Fin_SelfTestMode)))))",
            "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))",
            "ptExpanded": "((H (((! SelfTestMode) & (Y SelfTestMode)) -> (Y (! ((! ((testPSExpPass | testPSExpFail) | testPSExpSkip)) S ((! ((testPSExpPass | testPSExpFail) | testPSExpSkip)) & (SelfTestMode & (Z (! SelfTestMode))))))))) & (((! ((! SelfTestMode) & (Y SelfTestMode))) S ((! ((! SelfTestMode) & (Y SelfTestMode))) & (SelfTestMode & (Z (! SelfTestMode))))) -> (! ((! ((testPSExpPass | testPSExpFail) | testPSExpSkip)) S ((! ((testPSExpPass | testPSExpFail) | testPSExpSkip)) & (SelfTestMode & (Z (! SelfTestMode))))))))",
            "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))",
            "ptFinBtwExpanded": "(H (((! SelfTestMode) & (Y SelfTestMode)) -> (Y (! ((! ((testPSExpPass | testPSExpFail) | testPSExpSkip)) S ((! ((testPSExpPass | testPSExpFail) | testPSExpSkip)) & (SelfTestMode & ((! (Y TRUE)) | (Y (! SelfTestMode))))))))))",
            "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))) & ($scope_mode_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))",
            "ftExpanded": "((LAST V ((! ((((! SelfTestMode) & (! LAST)) & (X SelfTestMode)) & (! LAST))) | (X ((! (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST)) U ((testPSExpPass | testPSExpFail) | testPSExpSkip))))) & (SelfTestMode -> ((! (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST)) U ((testPSExpPass | testPSExpFail) | testPSExpSkip))))",
            "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))) & ($scope_mode_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))",
            "ftInfAUExpanded": "((G ((! (((! SelfTestMode) ) & (X SelfTestMode))) | (X ((! ((SelfTestMode ) & (X (! SelfTestMode)))) U ((testPSExpPass | testPSExpFail) | testPSExpSkip))))) & (SelfTestMode -> ((! ((SelfTestMode ) & (X (! SelfTestMode)))) U ((testPSExpPass | testPSExpFail) | testPSExpSkip))))",
            "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))",
            "ftInfBtwExpanded": "((G ((! (((! SelfTestMode) ) & (X SelfTestMode))) | (X ((F ((SelfTestMode ) & (X (! SelfTestMode)))) -> ((! ((SelfTestMode ) & (X (! SelfTestMode)))) U ((testPSExpPass | testPSExpFail) | testPSExpSkip)))))) & (SelfTestMode -> ((F ((SelfTestMode ) & (X (! SelfTestMode)))) -> ((! ((SelfTestMode ) & (X (! SelfTestMode)))) U ((testPSExpPass | testPSExpFail) | testPSExpSkip)))))",
            "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))",
            "ftFinBtwExpanded": "((LAST V ((! ((((! SelfTestMode) & (! LAST)) & (X SelfTestMode)) & (! LAST))) | (X (((! LAST) U ((SelfTestMode & (! LAST)) & (X (! SelfTestMode)))) -> ((! ((SelfTestMode & (! LAST)) & (X (! SelfTestMode)))) U ((testPSExpPass | testPSExpFail) | testPSExpSkip)))))) & (SelfTestMode -> (((! LAST) U ((SelfTestMode & (! LAST)) & (X (! SelfTestMode)))) -> ((! ((SelfTestMode & (! LAST)) & (X (! SelfTestMode)))) U ((testPSExpPass | testPSExpFail) | testPSExpSkip)))))",
            "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre( not (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $post_condition_coco$) )))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => ( not (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $post_condition_coco$) )))))",
            "CoCoSpecCode": "((H((( not SelfTestMode) and (YtoPre(SelfTestMode))) => (YtoPre( not (SI( (SelfTestMode and (FTP or (YtoPre( not SelfTestMode)))), ( not ((testPSExpPass or testPSExpFail) or testPSExpSkip)) )))))) and ((SI( (SelfTestMode and (FTP or (YtoPre( not SelfTestMode)))), ( not (( not SelfTestMode) and (YtoPre(SelfTestMode)))) )) => ( not (SI( (SelfTestMode and (FTP or (YtoPre( not SelfTestMode)))), ( not ((testPSExpPass or testPSExpFail) or testPSExpSkip)) )))))",
            "component": "System"
        },
        "_id": "4bf823a0-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "FUN27_1",
        "parent_reqid": "",
        "project": "Ventilator v0.5.1",
        "rationale": "If apnea is detected, an apnea alarm shall be triggered. \n\nRationale: Clinician needs to be made aware of the fact that patient stops breathing",
        "comments": "Oisín, v0.3.1: Noticed a typo, the response was \"shall satisfy anpeaAlarm\" instead of \"apneaAlarm\"",
        "fulltext": "if apnea System shall satisfy apneaAlarm",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "null"
            },
            "condition": "regular",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "apnea",
                "apneaAlarm"
            ],
            "qualifier_word": "if",
            "pre_condition": "(apnea)",
            "regular_condition": "(apnea)",
            "conditionTextRange": [
                0,
                7
            ],
            "component_name": "System",
            "componentTextRange": [
                9,
                14
            ],
            "post_condition": "(apneaAlarm)",
            "responseTextRange": [
                22,
                39
            ],
            "diagramVariables": "TC = <b><i>(apnea)</i></b>, Response = <b><i>(apneaAlarm)</i></b>.",
            "description": "ENFORCED: in the interval defined by the entire execution.\nTRIGGER: first point in the interval if <b><i>(apnea)</i></b> is true and any point in the interval where <b><i>(apnea)</i></b> becomes true (from false).\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/null_regular_null_satisfaction.svg",
            "scope_mode_pt": "BAD_PT",
            "scope_mode_coco": "BAD_COCO",
            "scope_mode_ft": "BAD_FT",
            "regular_condition_unexp_pt": "apnea",
            "regular_condition_unexp_ft": "apnea",
            "regular_condition_SMV_pt": "apnea",
            "regular_condition_SMV_ft": "apnea",
            "regular_condition_coco_smv": "apnea",
            "regular_condition_coco": "apnea",
            "post_condition_unexp_pt": "apneaAlarm",
            "post_condition_unexp_ft": "apneaAlarm",
            "post_condition_SMV_pt": "apneaAlarm",
            "post_condition_SMV_ft": "apneaAlarm",
            "post_condition_coco_smv": "apneaAlarm",
            "post_condition_coco": "apneaAlarm",
            "ft_fetched": "((LAST V (((! $regular_condition_unexp_ft$) & ((! LAST) & (X $regular_condition_unexp_ft$))) -> (X ((! LAST) U $post_condition_unexp_ft$)))) & ($regular_condition_unexp_ft$ -> ((! LAST) U $post_condition_unexp_ft$)))",
            "ft": "((LAST V (((! apnea) & ((! LAST) & (X apnea))) -> (X ((! LAST) U apneaAlarm)))) & (apnea -> ((! LAST) U apneaAlarm)))",
            "pt_fetched": "((H (! $regular_condition_unexp_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | FTP))))))",
            "pt": "((H (! apnea)) | (! ((! apneaAlarm) S ((! apneaAlarm) & (apnea & ((Y (! apnea)) | FTP))))))",
            "ptExpanded_fetched": "((H (! $regular_condition_SMV_pt$)) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | (! (Y TRUE))))))))",
            "ptExpanded": "((H (! apnea)) | (! ((! apneaAlarm) S ((! apneaAlarm) & (apnea & ((Y (! apnea)) | (! (Y TRUE))))))))",
            "ptFinBtwExpanded_fetched": "((H (! $regular_condition_SMV_pt$)) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | (! (Y TRUE))))))))",
            "ptFinBtwExpanded": "((H (! apnea)) | (! ((! apneaAlarm) S ((! apneaAlarm) & (apnea & ((Y (! apnea)) | (! (Y TRUE))))))))",
            "ftExpanded_fetched": "((LAST V (((! $regular_condition_SMV_ft$) & ((! LAST) & (X $regular_condition_SMV_ft$))) -> (X ((! LAST) U $post_condition_SMV_ft$)))) & ($regular_condition_SMV_ft$ -> ((! LAST) U $post_condition_SMV_ft$)))",
            "ftExpanded": "((LAST V (((! apnea) & ((! LAST) & (X apnea))) -> (X ((! LAST) U apneaAlarm)))) & (apnea -> ((! LAST) U apneaAlarm)))",
            "ftInfAUExpanded_fetched": "((G (((! $regular_condition_SMV_ft$) & (X $regular_condition_SMV_ft$)) -> (X (F $post_condition_SMV_ft$)))) & ($regular_condition_SMV_ft$ -> (F $post_condition_SMV_ft$)))",
            "ftInfAUExpanded": "((G (((! apnea) & (X apnea)) -> (X (F apneaAlarm)))) & (apnea -> (F apneaAlarm)))",
            "ftInfBtwExpanded_fetched": "((G (((! $regular_condition_SMV_ft$) & (X $regular_condition_SMV_ft$)) -> (X (F $post_condition_SMV_ft$)))) & ($regular_condition_SMV_ft$ -> (F $post_condition_SMV_ft$)))",
            "ftInfBtwExpanded": "((G (((! apnea) & (X apnea)) -> (X (F apneaAlarm)))) & (apnea -> (F apneaAlarm)))",
            "ftFinBtwExpanded_fetched": "((LAST V (((! $regular_condition_SMV_ft$) & ((! LAST) & (X $regular_condition_SMV_ft$))) -> (X ((! LAST) U $post_condition_SMV_ft$)))) & ($regular_condition_SMV_ft$ -> ((! LAST) U $post_condition_SMV_ft$)))",
            "ftFinBtwExpanded": "((LAST V (((! apnea) & ((! LAST) & (X apnea))) -> (X ((! LAST) U apneaAlarm)))) & (apnea -> ((! LAST) U apneaAlarm)))",
            "CoCoSpecCode_fetched": "((H( not $regular_condition_coco$)) or ( not (SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or FTP)), ( not $post_condition_coco$) ))))",
            "CoCoSpecCode": "((H( not apnea)) or ( not (SI( (apnea and ((YtoPre( not apnea)) or FTP)), ( not apneaAlarm) ))))",
            "component": "System"
        },
        "_id": "4bf8bfe0-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "FUN10_4",
        "parent_reqid": "",
        "project": "Ventilator v0.5.1",
        "rationale": "Once all self-test steps have been completed successfully, it shall be possible to proceed to the Standby Mode.",
        "comments": "Oisín, v0.3.1: changed \"when selfTestDone\" to \"when selfTestPass\". I must have missed this before, but with the changed this was the only use of selfTestDone left.",
        "fulltext": "when selfTestPassed System shall satisfy StandbyMode",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "null"
            },
            "condition": "regular",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "selfTestPassed",
                "StandbyMode"
            ],
            "qualifier_word": "when",
            "pre_condition": "(selfTestPassed)",
            "regular_condition": "(selfTestPassed)",
            "conditionTextRange": [
                0,
                18
            ],
            "component_name": "System",
            "componentTextRange": [
                20,
                25
            ],
            "post_condition": "(StandbyMode)",
            "responseTextRange": [
                33,
                51
            ],
            "diagramVariables": "TC = <b><i>(selfTestPassed)</i></b>, Response = <b><i>(StandbyMode)</i></b>.",
            "description": "ENFORCED: in the interval defined by the entire execution.\nTRIGGER: first point in the interval if <b><i>(selfTestPassed)</i></b> is true and any point in the interval where <b><i>(selfTestPassed)</i></b> becomes true (from false).\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/null_regular_null_satisfaction.svg",
            "scope_mode_pt": "BAD_PT",
            "scope_mode_coco": "BAD_COCO",
            "scope_mode_ft": "BAD_FT",
            "regular_condition_unexp_pt": "selfTestPassed",
            "regular_condition_unexp_ft": "selfTestPassed",
            "regular_condition_SMV_pt": "selfTestPassed",
            "regular_condition_SMV_ft": "selfTestPassed",
            "regular_condition_coco_smv": "selfTestPassed",
            "regular_condition_coco": "selfTestPassed",
            "post_condition_unexp_pt": "StandbyMode",
            "post_condition_unexp_ft": "StandbyMode",
            "post_condition_SMV_pt": "StandbyMode",
            "post_condition_SMV_ft": "StandbyMode",
            "post_condition_coco_smv": "StandbyMode",
            "post_condition_coco": "StandbyMode",
            "ft_fetched": "((LAST V (((! $regular_condition_unexp_ft$) & ((! LAST) & (X $regular_condition_unexp_ft$))) -> (X ((! LAST) U $post_condition_unexp_ft$)))) & ($regular_condition_unexp_ft$ -> ((! LAST) U $post_condition_unexp_ft$)))",
            "ft": "((LAST V (((! selfTestPassed) & ((! LAST) & (X selfTestPassed))) -> (X ((! LAST) U StandbyMode)))) & (selfTestPassed -> ((! LAST) U StandbyMode)))",
            "pt_fetched": "((H (! $regular_condition_unexp_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | FTP))))))",
            "pt": "((H (! selfTestPassed)) | (! ((! StandbyMode) S ((! StandbyMode) & (selfTestPassed & ((Y (! selfTestPassed)) | FTP))))))",
            "ptExpanded_fetched": "((H (! $regular_condition_SMV_pt$)) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | (! (Y TRUE))))))))",
            "ptExpanded": "((H (! selfTestPassed)) | (! ((! StandbyMode) S ((! StandbyMode) & (selfTestPassed & ((Y (! selfTestPassed)) | (! (Y TRUE))))))))",
            "ptFinBtwExpanded_fetched": "((H (! $regular_condition_SMV_pt$)) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | (! (Y TRUE))))))))",
            "ptFinBtwExpanded": "((H (! selfTestPassed)) | (! ((! StandbyMode) S ((! StandbyMode) & (selfTestPassed & ((Y (! selfTestPassed)) | (! (Y TRUE))))))))",
            "ftExpanded_fetched": "((LAST V (((! $regular_condition_SMV_ft$) & ((! LAST) & (X $regular_condition_SMV_ft$))) -> (X ((! LAST) U $post_condition_SMV_ft$)))) & ($regular_condition_SMV_ft$ -> ((! LAST) U $post_condition_SMV_ft$)))",
            "ftExpanded": "((LAST V (((! selfTestPassed) & ((! LAST) & (X selfTestPassed))) -> (X ((! LAST) U StandbyMode)))) & (selfTestPassed -> ((! LAST) U StandbyMode)))",
            "ftInfAUExpanded_fetched": "((G (((! $regular_condition_SMV_ft$) & (X $regular_condition_SMV_ft$)) -> (X (F $post_condition_SMV_ft$)))) & ($regular_condition_SMV_ft$ -> (F $post_condition_SMV_ft$)))",
            "ftInfAUExpanded": "((G (((! selfTestPassed) & (X selfTestPassed)) -> (X (F StandbyMode)))) & (selfTestPassed -> (F StandbyMode)))",
            "ftInfBtwExpanded_fetched": "((G (((! $regular_condition_SMV_ft$) & (X $regular_condition_SMV_ft$)) -> (X (F $post_condition_SMV_ft$)))) & ($regular_condition_SMV_ft$ -> (F $post_condition_SMV_ft$)))",
            "ftInfBtwExpanded": "((G (((! selfTestPassed) & (X selfTestPassed)) -> (X (F StandbyMode)))) & (selfTestPassed -> (F StandbyMode)))",
            "ftFinBtwExpanded_fetched": "((LAST V (((! $regular_condition_SMV_ft$) & ((! LAST) & (X $regular_condition_SMV_ft$))) -> (X ((! LAST) U $post_condition_SMV_ft$)))) & ($regular_condition_SMV_ft$ -> ((! LAST) U $post_condition_SMV_ft$)))",
            "ftFinBtwExpanded": "((LAST V (((! selfTestPassed) & ((! LAST) & (X selfTestPassed))) -> (X ((! LAST) U StandbyMode)))) & (selfTestPassed -> ((! LAST) U StandbyMode)))",
            "CoCoSpecCode_fetched": "((H( not $regular_condition_coco$)) or ( not (SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or FTP)), ( not $post_condition_coco$) ))))",
            "CoCoSpecCode": "((H( not selfTestPassed)) or ( not (SI( (selfTestPassed and ((YtoPre( not selfTestPassed)) or FTP)), ( not StandbyMode) ))))",
            "component": "System"
        },
        "_id": "4bf93510-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "FUN8_6",
        "parent_reqid": "",
        "project": "Ventilator v0.5.1",
        "rationale": "The system shall provide a log to include any change of Ventilatorv0.2 settings, including the value applied",
        "comments": "Oisín: changed variables to specify that these are ventilator settings",
        "fulltext": "when ventilatorSettingsChanged System shall satisfy logVentilatorSettings",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "null"
            },
            "condition": "regular",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "ventilatorSettingsChanged",
                "logVentilatorSettings"
            ],
            "qualifier_word": "when",
            "pre_condition": "(ventilatorSettingsChanged)",
            "regular_condition": "(ventilatorSettingsChanged)",
            "conditionTextRange": [
                0,
                29
            ],
            "component_name": "System",
            "componentTextRange": [
                31,
                36
            ],
            "post_condition": "(logVentilatorSettings)",
            "responseTextRange": [
                44,
                72
            ],
            "diagramVariables": "TC = <b><i>(ventilatorSettingsChanged)</i></b>, Response = <b><i>(logVentilatorSettings)</i></b>.",
            "description": "ENFORCED: in the interval defined by the entire execution.\nTRIGGER: first point in the interval if <b><i>(ventilatorSettingsChanged)</i></b> is true and any point in the interval where <b><i>(ventilatorSettingsChanged)</i></b> becomes true (from false).\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/null_regular_null_satisfaction.svg",
            "scope_mode_pt": "BAD_PT",
            "scope_mode_coco": "BAD_COCO",
            "scope_mode_ft": "BAD_FT",
            "regular_condition_unexp_pt": "ventilatorSettingsChanged",
            "regular_condition_unexp_ft": "ventilatorSettingsChanged",
            "regular_condition_SMV_pt": "ventilatorSettingsChanged",
            "regular_condition_SMV_ft": "ventilatorSettingsChanged",
            "regular_condition_coco_smv": "ventilatorSettingsChanged",
            "regular_condition_coco": "ventilatorSettingsChanged",
            "post_condition_unexp_pt": "logVentilatorSettings",
            "post_condition_unexp_ft": "logVentilatorSettings",
            "post_condition_SMV_pt": "logVentilatorSettings",
            "post_condition_SMV_ft": "logVentilatorSettings",
            "post_condition_coco_smv": "logVentilatorSettings",
            "post_condition_coco": "logVentilatorSettings",
            "ft_fetched": "((LAST V (((! $regular_condition_unexp_ft$) & ((! LAST) & (X $regular_condition_unexp_ft$))) -> (X ((! LAST) U $post_condition_unexp_ft$)))) & ($regular_condition_unexp_ft$ -> ((! LAST) U $post_condition_unexp_ft$)))",
            "ft": "((LAST V (((! ventilatorSettingsChanged) & ((! LAST) & (X ventilatorSettingsChanged))) -> (X ((! LAST) U logVentilatorSettings)))) & (ventilatorSettingsChanged -> ((! LAST) U logVentilatorSettings)))",
            "pt_fetched": "((H (! $regular_condition_unexp_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | FTP))))))",
            "pt": "((H (! ventilatorSettingsChanged)) | (! ((! logVentilatorSettings) S ((! logVentilatorSettings) & (ventilatorSettingsChanged & ((Y (! ventilatorSettingsChanged)) | FTP))))))",
            "ptExpanded_fetched": "((H (! $regular_condition_SMV_pt$)) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | (! (Y TRUE))))))))",
            "ptExpanded": "((H (! ventilatorSettingsChanged)) | (! ((! logVentilatorSettings) S ((! logVentilatorSettings) & (ventilatorSettingsChanged & ((Y (! ventilatorSettingsChanged)) | (! (Y TRUE))))))))",
            "ptFinBtwExpanded_fetched": "((H (! $regular_condition_SMV_pt$)) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | (! (Y TRUE))))))))",
            "ptFinBtwExpanded": "((H (! ventilatorSettingsChanged)) | (! ((! logVentilatorSettings) S ((! logVentilatorSettings) & (ventilatorSettingsChanged & ((Y (! ventilatorSettingsChanged)) | (! (Y TRUE))))))))",
            "ftExpanded_fetched": "((LAST V (((! $regular_condition_SMV_ft$) & ((! LAST) & (X $regular_condition_SMV_ft$))) -> (X ((! LAST) U $post_condition_SMV_ft$)))) & ($regular_condition_SMV_ft$ -> ((! LAST) U $post_condition_SMV_ft$)))",
            "ftExpanded": "((LAST V (((! ventilatorSettingsChanged) & ((! LAST) & (X ventilatorSettingsChanged))) -> (X ((! LAST) U logVentilatorSettings)))) & (ventilatorSettingsChanged -> ((! LAST) U logVentilatorSettings)))",
            "ftInfAUExpanded_fetched": "((G (((! $regular_condition_SMV_ft$) & (X $regular_condition_SMV_ft$)) -> (X (F $post_condition_SMV_ft$)))) & ($regular_condition_SMV_ft$ -> (F $post_condition_SMV_ft$)))",
            "ftInfAUExpanded": "((G (((! ventilatorSettingsChanged) & (X ventilatorSettingsChanged)) -> (X (F logVentilatorSettings)))) & (ventilatorSettingsChanged -> (F logVentilatorSettings)))",
            "ftInfBtwExpanded_fetched": "((G (((! $regular_condition_SMV_ft$) & (X $regular_condition_SMV_ft$)) -> (X (F $post_condition_SMV_ft$)))) & ($regular_condition_SMV_ft$ -> (F $post_condition_SMV_ft$)))",
            "ftInfBtwExpanded": "((G (((! ventilatorSettingsChanged) & (X ventilatorSettingsChanged)) -> (X (F logVentilatorSettings)))) & (ventilatorSettingsChanged -> (F logVentilatorSettings)))",
            "ftFinBtwExpanded_fetched": "((LAST V (((! $regular_condition_SMV_ft$) & ((! LAST) & (X $regular_condition_SMV_ft$))) -> (X ((! LAST) U $post_condition_SMV_ft$)))) & ($regular_condition_SMV_ft$ -> ((! LAST) U $post_condition_SMV_ft$)))",
            "ftFinBtwExpanded": "((LAST V (((! ventilatorSettingsChanged) & ((! LAST) & (X ventilatorSettingsChanged))) -> (X ((! LAST) U logVentilatorSettings)))) & (ventilatorSettingsChanged -> ((! LAST) U logVentilatorSettings)))",
