            "ftFinBtwExpanded": "((LAST V ((! ((((! StartUpMode) & (! LAST)) & (X StartUpMode)) & (! LAST))) | (X (((! LAST) U ((StartUpMode & (! LAST)) & (X (! StartUpMode)))) -> ((((StartUpMode & (! LAST)) & (X (! StartUpMode))) V (((! ((pressureSensorRetries >= 5) & (pressureSensorConnFailure | pressureSensorError))) & ((! LAST) & ((X ((pressureSensorRetries >= 5) & (pressureSensorConnFailure | pressureSensorError))) & (! ((StartUpMode & (! LAST)) & (X (! StartUpMode))))))) -> ((X FailSafeMode) & (! ((StartUpMode & (! LAST)) & (X (! StartUpMode))))))) & (((pressureSensorRetries >= 5) & (pressureSensorConnFailure | pressureSensorError)) -> FailSafeMode)))))) & (StartUpMode -> (((! LAST) U ((StartUpMode & (! LAST)) & (X (! StartUpMode)))) -> ((((StartUpMode & (! LAST)) & (X (! StartUpMode))) V (((! ((pressureSensorRetries >= 5) & (pressureSensorConnFailure | pressureSensorError))) & ((! LAST) & ((X ((pressureSensorRetries >= 5) & (pressureSensorConnFailure | pressureSensorError))) & (! ((StartUpMode & (! LAST)) & (X (! StartUpMode))))))) -> ((X FailSafeMode) & (! ((StartUpMode & (! LAST)) & (X (! StartUpMode))))))) & (((pressureSensorRetries >= 5) & (pressureSensorConnFailure | pressureSensorError)) -> FailSafeMode)))))",
            "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre(SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), (($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))) => $post_condition_coco$) ))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), (($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))) => $post_condition_coco$) ))))",
            "CoCoSpecCode": "((H((( not StartUpMode) and (YtoPre(StartUpMode))) => (YtoPre(SI( (StartUpMode and (FTP or (YtoPre( not StartUpMode)))), ((((pressureSensorRetries >= 5) and (pressureSensorConnFailure or pressureSensorError)) and ((YtoPre( not ((pressureSensorRetries >= 5) and (pressureSensorConnFailure or pressureSensorError)))) or (StartUpMode and (FTP or (YtoPre( not StartUpMode)))))) => FailSafeMode) ))))) and ((SI( (StartUpMode and (FTP or (YtoPre( not StartUpMode)))), ( not (( not StartUpMode) and (YtoPre(StartUpMode)))) )) => (SI( (StartUpMode and (FTP or (YtoPre( not StartUpMode)))), ((((pressureSensorRetries >= 5) and (pressureSensorConnFailure or pressureSensorError)) and ((YtoPre( not ((pressureSensorRetries >= 5) and (pressureSensorConnFailure or pressureSensorError)))) or (StartUpMode and (FTP or (YtoPre( not StartUpMode)))))) => FailSafeMode) ))))",
            "component": "System"
        },
        "_id": "4c14d360-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT42_2",
        "parent_reqid": "",
        "project": "Ventilator v0.5.1",
        "rationale": "When expiratory pause timeout (max exp pause) is over, the cycle shall proceed immediately to inspiration.\nRationale: the timeout prevents stopping the patient breath cycle in case of human error",
        "comments": "",
        "fulltext": "when expiratoryPause System shall after 40 seconds satisfy !expiratoryPause & inspiratoryPhaseStart",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "null"
            },
            "condition": "regular",
            "timing": "after",
            "response": "satisfaction",
            "variables": [
                "expiratoryPause",
                "inspiratoryPhaseStart"
            ],
            "qualifier_word": "when",
            "pre_condition": "(expiratoryPause)",
            "regular_condition": "(expiratoryPause)",
            "conditionTextRange": [
                0,
                19
            ],
            "component_name": "System",
            "componentTextRange": [
                21,
                26
            ],
            "duration": "40",
            "timingTextRange": [
                34,
                49
            ],
            "post_condition": "(! expiratoryPause & inspiratoryPhaseStart)",
            "responseTextRange": [
                51,
                98
            ],
            "diagramVariables": "TC = <b><i>(expiratoryPause)</i></b>,  n = <b><i>40</i></b>, Response = <b><i>(! expiratoryPause & inspiratoryPhaseStart)</i></b>.",
            "description": "ENFORCED: in the interval defined by the entire execution.\nTRIGGER: first point in the interval if <b><i>(expiratoryPause)</i></b> is true and any point in the interval where <b><i>(expiratoryPause)</i></b> becomes true (from false).\nREQUIRES: for every trigger, RES must be false at all time points with distance <=<b><i>40</i></b> from the trigger (i.e., trigger, trigger+1, ..., and trigger+<b><i>40</i></b>). Moreover, RES must hold at the point that is at distance <b><i>40</i></b>+1 from the trigger, that is, trigger+<b><i>40</i></b>+1, except if the end of the interval occurs earlier.",
            "diagram": "_media/user-interface/examples/svgDiagrams/null_regular_after_satisfaction.svg",
            "scope_mode_pt": "BAD_PT",
            "scope_mode_coco": "BAD_COCO",
            "scope_mode_ft": "BAD_FT",
            "regular_condition_unexp_pt": "expiratoryPause",
            "regular_condition_unexp_ft": "expiratoryPause",
            "regular_condition_SMV_pt": "expiratoryPause",
            "regular_condition_SMV_ft": "expiratoryPause",
            "regular_condition_coco_smv": "expiratoryPause",
            "regular_condition_coco": "expiratoryPause",
            "post_condition_unexp_pt": "((! expiratoryPause) & inspiratoryPhaseStart)",
            "post_condition_unexp_ft": "((! expiratoryPause) & inspiratoryPhaseStart)",
            "post_condition_SMV_pt": "((! expiratoryPause) & inspiratoryPhaseStart)",
            "post_condition_SMV_ft": "((! expiratoryPause) & inspiratoryPhaseStart)",
            "post_condition_coco_smv": "((! expiratoryPause) & inspiratoryPhaseStart)",
            "post_condition_coco": "(( not expiratoryPause) and inspiratoryPhaseStart)",
            "ft_fetched": "((LAST V (((! $regular_condition_unexp_ft$) & ((! LAST) & (X $regular_condition_unexp_ft$))) -> (X (((G[<=$duration$] (! $post_condition_unexp_ft$)) | (LAST V (! $post_condition_unexp_ft$))) & ((F[<=$duration$+1] $post_condition_unexp_ft$) | (F[<$duration$+1] LAST)))))) & ($regular_condition_unexp_ft$ -> (((G[<=$duration$] (! $post_condition_unexp_ft$)) | (LAST V (! $post_condition_unexp_ft$))) & ((F[<=$duration$+1] $post_condition_unexp_ft$) | (F[<$duration$+1] LAST)))))",
            "ft": "((LAST V (((! expiratoryPause) & ((! LAST) & (X expiratoryPause))) -> (X (((G[<=40] (! ((! expiratoryPause) & inspiratoryPhaseStart))) | (LAST V (! ((! expiratoryPause) & inspiratoryPhaseStart)))) & ((F[<=40+1] ((! expiratoryPause) & inspiratoryPhaseStart)) | (F[<40+1] LAST)))))) & (expiratoryPause -> (((G[<=40] (! ((! expiratoryPause) & inspiratoryPhaseStart))) | (LAST V (! ((! expiratoryPause) & inspiratoryPhaseStart)))) & ((F[<=40+1] ((! expiratoryPause) & inspiratoryPhaseStart)) | (F[<40+1] LAST)))))",
            "pt_fetched": "((H ((O[<=$duration$] ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | FTP))) -> ((H (! $regular_condition_unexp_pt$)) | (! $post_condition_unexp_pt$)))) & (H ((O[=$duration$+1] (($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | FTP)) & (! $post_condition_unexp_pt$))) -> (O[<$duration$+1] (FTP | $post_condition_unexp_pt$)))))",
            "pt": "((H ((O[<=40] (expiratoryPause & ((Y (! expiratoryPause)) | FTP))) -> ((H (! expiratoryPause)) | (! ((! expiratoryPause) & inspiratoryPhaseStart))))) & (H ((O[=40+1] ((expiratoryPause & ((Y (! expiratoryPause)) | FTP)) & (! ((! expiratoryPause) & inspiratoryPhaseStart)))) -> (O[<40+1] (FTP | ((! expiratoryPause) & inspiratoryPhaseStart))))))",
            "ptExpanded_fetched": "((H ((O[<=$duration$] ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | (! (Y TRUE))))) -> ((H (! $regular_condition_SMV_pt$)) | (! $post_condition_SMV_pt$)))) & (H ((O[=$duration$+1] (($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | (! (Y TRUE)))) & (! $post_condition_SMV_pt$))) -> (O[<$duration$+1] ((! (Y TRUE)) | $post_condition_SMV_pt$)))))",
            "ptExpanded": "((H ((O[0,40] (expiratoryPause & ((Y (! expiratoryPause)) | (! (Y TRUE))))) -> ((H (! expiratoryPause)) | (! ((! expiratoryPause) & inspiratoryPhaseStart))))) & (H ((O[41,41] ((expiratoryPause & ((Y (! expiratoryPause)) | (! (Y TRUE)))) & (! ((! expiratoryPause) & inspiratoryPhaseStart)))) -> (O[0,40] ((! (Y TRUE)) | ((! expiratoryPause) & inspiratoryPhaseStart))))))",
            "ptFinBtwExpanded_fetched": "((H ((O[<=$duration$] ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | (! (Y TRUE))))) -> ((H (! $regular_condition_SMV_pt$)) | (! $post_condition_SMV_pt$)))) & (H ((O[=$duration$+1] (($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | (! (Y TRUE)))) & (! $post_condition_SMV_pt$))) -> (O[<$duration$+1] ((! (Y TRUE)) | $post_condition_SMV_pt$)))))",
            "ptFinBtwExpanded": "((H ((O[0,40] (expiratoryPause & ((Y (! expiratoryPause)) | (! (Y TRUE))))) -> ((H (! expiratoryPause)) | (! ((! expiratoryPause) & inspiratoryPhaseStart))))) & (H ((O[41,41] ((expiratoryPause & ((Y (! expiratoryPause)) | (! (Y TRUE)))) & (! ((! expiratoryPause) & inspiratoryPhaseStart)))) -> (O[0,40] ((! (Y TRUE)) | ((! expiratoryPause) & inspiratoryPhaseStart))))))",
            "ftExpanded_fetched": "((LAST V (((! $regular_condition_SMV_ft$) & ((! LAST) & (X $regular_condition_SMV_ft$))) -> (X (((G[<=$duration$] (! $post_condition_SMV_ft$)) | (LAST V (! $post_condition_SMV_ft$))) & ((F[<=$duration$+1] $post_condition_SMV_ft$) | (F[<$duration$+1] LAST)))))) & ($regular_condition_SMV_ft$ -> (((G[<=$duration$] (! $post_condition_SMV_ft$)) | (LAST V (! $post_condition_SMV_ft$))) & ((F[<=$duration$+1] $post_condition_SMV_ft$) | (F[<$duration$+1] LAST)))))",
            "ftExpanded": "((LAST V (((! expiratoryPause) & ((! LAST) & (X expiratoryPause))) -> (X (((G[0,40] (! ((! expiratoryPause) & inspiratoryPhaseStart))) | (LAST V (! ((! expiratoryPause) & inspiratoryPhaseStart)))) & ((F[0,41] ((! expiratoryPause) & inspiratoryPhaseStart)) | (F[0,40] LAST)))))) & (expiratoryPause -> (((G[0,40] (! ((! expiratoryPause) & inspiratoryPhaseStart))) | (LAST V (! ((! expiratoryPause) & inspiratoryPhaseStart)))) & ((F[0,41] ((! expiratoryPause) & inspiratoryPhaseStart)) | (F[0,40] LAST)))))",
            "ftInfAUExpanded_fetched": "((G (((! $regular_condition_SMV_ft$) & (X $regular_condition_SMV_ft$)) -> (X (((G[<=$duration$] (! $post_condition_SMV_ft$)) | (G (! $post_condition_SMV_ft$))) & (F[<=$duration$+1] $post_condition_SMV_ft$))))) & ($regular_condition_SMV_ft$ -> (((G[<=$duration$] (! $post_condition_SMV_ft$)) | (G (! $post_condition_SMV_ft$))) & (F[<=$duration$+1] $post_condition_SMV_ft$))))",
            "ftInfAUExpanded": "((G (((! expiratoryPause) & (X expiratoryPause)) -> (X (((G[0,40] (! ((! expiratoryPause) & inspiratoryPhaseStart))) | (G (! ((! expiratoryPause) & inspiratoryPhaseStart)))) & (F[0,41] ((! expiratoryPause) & inspiratoryPhaseStart)))))) & (expiratoryPause -> (((G[0,40] (! ((! expiratoryPause) & inspiratoryPhaseStart))) | (G (! ((! expiratoryPause) & inspiratoryPhaseStart)))) & (F[0,41] ((! expiratoryPause) & inspiratoryPhaseStart)))))",
            "ftInfBtwExpanded_fetched": "((G (((! $regular_condition_SMV_ft$) & (X $regular_condition_SMV_ft$)) -> (X (((G[<=$duration$] (! $post_condition_SMV_ft$)) | (G (! $post_condition_SMV_ft$))) & (F[<=$duration$+1] $post_condition_SMV_ft$))))) & ($regular_condition_SMV_ft$ -> (((G[<=$duration$] (! $post_condition_SMV_ft$)) | (G (! $post_condition_SMV_ft$))) & (F[<=$duration$+1] $post_condition_SMV_ft$))))",
            "ftInfBtwExpanded": "((G (((! expiratoryPause) & (X expiratoryPause)) -> (X (((G[0,40] (! ((! expiratoryPause) & inspiratoryPhaseStart))) | (G (! ((! expiratoryPause) & inspiratoryPhaseStart)))) & (F[0,41] ((! expiratoryPause) & inspiratoryPhaseStart)))))) & (expiratoryPause -> (((G[0,40] (! ((! expiratoryPause) & inspiratoryPhaseStart))) | (G (! ((! expiratoryPause) & inspiratoryPhaseStart)))) & (F[0,41] ((! expiratoryPause) & inspiratoryPhaseStart)))))",
            "ftFinBtwExpanded_fetched": "((LAST V (((! $regular_condition_SMV_ft$) & ((! LAST) & (X $regular_condition_SMV_ft$))) -> (X (((G[<=$duration$] (! $post_condition_SMV_ft$)) | (LAST V (! $post_condition_SMV_ft$))) & ((F[<=$duration$+1] $post_condition_SMV_ft$) | (F[<$duration$+1] LAST)))))) & ($regular_condition_SMV_ft$ -> (((G[<=$duration$] (! $post_condition_SMV_ft$)) | (LAST V (! $post_condition_SMV_ft$))) & ((F[<=$duration$+1] $post_condition_SMV_ft$) | (F[<$duration$+1] LAST)))))",
            "ftFinBtwExpanded": "((LAST V (((! expiratoryPause) & ((! LAST) & (X expiratoryPause))) -> (X (((G[0,40] (! ((! expiratoryPause) & inspiratoryPhaseStart))) | (LAST V (! ((! expiratoryPause) & inspiratoryPhaseStart)))) & ((F[0,41] ((! expiratoryPause) & inspiratoryPhaseStart)) | (F[0,40] LAST)))))) & (expiratoryPause -> (((G[0,40] (! ((! expiratoryPause) & inspiratoryPhaseStart))) | (LAST V (! ((! expiratoryPause) & inspiratoryPhaseStart)))) & ((F[0,41] ((! expiratoryPause) & inspiratoryPhaseStart)) | (F[0,40] LAST)))))",
            "CoCoSpecCode_fetched": "((H((OT($duration$,0,($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or FTP)))) => ((H( not $regular_condition_coco$)) or ( not $post_condition_coco$)))) and (H((OT($duration$+1,$duration$+1,(($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or FTP)) and ( not $post_condition_coco$)))) => (OT($duration$,0,(FTP or $post_condition_coco$))))))",
            "CoCoSpecCode": "((H((OT(40,0,(expiratoryPause and ((YtoPre( not expiratoryPause)) or FTP)))) => ((H( not expiratoryPause)) or ( not (( not expiratoryPause) and inspiratoryPhaseStart))))) and (H((OT(40+1,40+1,((expiratoryPause and ((YtoPre( not expiratoryPause)) or FTP)) and ( not (( not expiratoryPause) and inspiratoryPhaseStart))))) => (OT(40,0,(FTP or (( not expiratoryPause) and inspiratoryPhaseStart)))))))",
            "component": "System"
        },
        "_id": "4c1596b0-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT1_3",
        "parent_reqid": "",
        "project": "Ventilator v0.5.1",
        "rationale": "VentilationOff: In ventilation off, the machine does not ventilate, the in valve is closed and the out valve is opened.",
        "comments": "This one doesn't actually reference a FUN requirement, but it's more formalizable than the others.\nAlso displays a pretty clear mismatch in the language between the FUN section and CONT section; here the mode is called VentilationOff, while it was called Standby Mode in requirement FUN4. I have called it ventilationOff here for consistency with the natural-language requirement.",
        "fulltext": "while ventilationOff System shall always satisfy ventilationOff & inValveClose & outValveOpen",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "in"
            },
            "condition": "null",
            "timing": "always",
            "response": "satisfaction",
            "variables": [
                "ventilationOff",
                "inValveClose",
                "outValveOpen"
            ],
            "scope_mode": "(ventilationOff)",
            "scopeTextRange": [
                0,
                19
            ],
            "component_name": "System",
            "componentTextRange": [
                21,
                26
            ],
            "timingTextRange": [
                34,
                39
            ],
            "post_condition": "(ventilationOff & inValveClose & outValveOpen)",
            "responseTextRange": [
                41,
                92
            ],
            "diagramVariables": "M = <b><i>(ventilationOff)</i></b>,, Response = <b><i>(ventilationOff & inValveClose & outValveOpen)</i></b>.",
            "description": "ENFORCED: in every interval where <b><i>(ventilationOff)</i></b> holds.\nTRIGGER: first point in the interval.\nREQUIRES: for every trigger, RES must hold at all time points between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/in_null_always_satisfaction.svg",
            "scope_mode_pt": "ventilationOff",
            "scope_mode_coco": "ventilationOff",
            "scope_mode_ft": "ventilationOff",
            "post_condition_unexp_pt": "((ventilationOff & inValveClose) & outValveOpen)",
            "post_condition_unexp_ft": "((ventilationOff & inValveClose) & outValveOpen)",
            "post_condition_SMV_pt": "((ventilationOff & inValveClose) & outValveOpen)",
            "post_condition_SMV_ft": "((ventilationOff & inValveClose) & outValveOpen)",
            "post_condition_coco_smv": "((ventilationOff & inValveClose) & outValveOpen)",
            "post_condition_coco": "((ventilationOff and inValveClose) and outValveOpen)",
            "ft_fetched": "(LAST V ($scope_mode_ft$ -> $post_condition_unexp_ft$))",
            "ft": "(LAST V (ventilationOff -> ((ventilationOff & inValveClose) & outValveOpen)))",
            "pt_fetched": "(H ($scope_mode_pt$ -> $post_condition_unexp_pt$))",
            "pt": "(H (ventilationOff -> ((ventilationOff & inValveClose) & outValveOpen)))",
            "ptExpanded_fetched": "(H ($scope_mode_pt$ -> $post_condition_SMV_pt$))",
            "ptExpanded": "(H (ventilationOff -> ((ventilationOff & inValveClose) & outValveOpen)))",
            "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y ($post_condition_SMV_pt$ S ($post_condition_SMV_pt$ & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))",
            "ptFinBtwExpanded": "(H (((! ventilationOff) & (Y ventilationOff)) -> (Y (((ventilationOff & inValveClose) & outValveOpen) S (((ventilationOff & inValveClose) & outValveOpen) & (ventilationOff & ((! (Y TRUE)) | (Y (! ventilationOff)))))))))",
            "ftExpanded_fetched": "(LAST V ($scope_mode_ft$ -> $post_condition_SMV_ft$))",
            "ftExpanded": "(LAST V (ventilationOff -> ((ventilationOff & inValveClose) & outValveOpen)))",
            "ftInfAUExpanded_fetched": "(G ($scope_mode_ft$ -> $post_condition_SMV_ft$))",
            "ftInfAUExpanded": "(G (ventilationOff -> ((ventilationOff & inValveClose) & outValveOpen)))",
            "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$))))",
            "ftInfBtwExpanded": "((G ((! (((! ventilationOff) ) & (X ventilationOff))) | (X ((F ((ventilationOff ) & (X (! ventilationOff)))) -> (((ventilationOff ) & (X (! ventilationOff))) V ((ventilationOff & inValveClose) & outValveOpen)))))) & (ventilationOff -> ((F ((ventilationOff ) & (X (! ventilationOff)))) -> (((ventilationOff ) & (X (! ventilationOff))) V ((ventilationOff & inValveClose) & outValveOpen)))))",
            "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$))))",
            "ftFinBtwExpanded": "((LAST V ((! ((((! ventilationOff) & (! LAST)) & (X ventilationOff)) & (! LAST))) | (X (((! LAST) U ((ventilationOff & (! LAST)) & (X (! ventilationOff)))) -> (((ventilationOff & (! LAST)) & (X (! ventilationOff))) V ((ventilationOff & inValveClose) & outValveOpen)))))) & (ventilationOff -> (((! LAST) U ((ventilationOff & (! LAST)) & (X (! ventilationOff)))) -> (((ventilationOff & (! LAST)) & (X (! ventilationOff))) V ((ventilationOff & inValveClose) & outValveOpen)))))",
            "CoCoSpecCode_fetched": "(H($scope_mode_coco$ => $post_condition_coco$))",
            "CoCoSpecCode": "(H(ventilationOff => ((ventilationOff and inValveClose) and outValveOpen)))",
            "component": "System"
        },
        "_id": "4c1632f0-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "FUN43_3",
        "parent_reqid": "FUN22",
        "project": "Ventilator v0.5.1",
        "rationale": "In RM the out valve shall be closed and the in valve shall be opened to allow lung inflation at PRM.",
        "comments": "",
        "fulltext": "while RM System shall satisfy inValveOpen & outValveClose",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "in"
            },
            "condition": "null",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "RM",
                "inValveOpen",
                "outValveClose"
            ],
            "scope_mode": "(RM)",
            "scopeTextRange": [
                0,
                7
            ],
            "component_name": "System",
            "componentTextRange": [
                9,
                14
            ],
            "post_condition": "(inValveOpen & outValveClose)",
            "responseTextRange": [
                22,
                56
            ],
            "diagramVariables": "M = <b><i>(RM)</i></b>,, Response = <b><i>(inValveOpen & outValveClose)</i></b>.",
            "description": "ENFORCED: in every interval where <b><i>(RM)</i></b> holds.\nTRIGGER: first point in the interval.\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/in_null_null_satisfaction.svg",
            "scope_mode_pt": "RM",
            "scope_mode_coco": "RM",
            "scope_mode_ft": "RM",
            "post_condition_unexp_pt": "(inValveOpen & outValveClose)",
            "post_condition_unexp_ft": "(inValveOpen & outValveClose)",
            "post_condition_SMV_pt": "(inValveOpen & outValveClose)",
            "post_condition_SMV_ft": "(inValveOpen & outValveClose)",
            "post_condition_coco_smv": "(inValveOpen & outValveClose)",
            "post_condition_coco": "(inValveOpen and outValveClose)",
            "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))) & ($scope_mode_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))",
            "ft": "((LAST V ((! (Fin_RM & (! LAST))) | (X ((! (Lin_RM | LAST)) U (inValveOpen & outValveClose))))) & (RM -> ((! (Lin_RM | LAST)) U (inValveOpen & outValveClose))))",
            "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & Fin_$scope_mode_pt$)))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & Fin_$scope_mode_pt$)))))",
            "pt": "((H (Lin_RM -> (Y (! ((! (inValveOpen & outValveClose)) S ((! (inValveOpen & outValveClose)) & Fin_RM)))))) & (((! Lin_RM) S ((! Lin_RM) & Fin_RM)) -> (! ((! (inValveOpen & outValveClose)) S ((! (inValveOpen & outValveClose)) & Fin_RM)))))",
            "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))",
            "ptExpanded": "((H (((! RM) & (Y RM)) -> (Y (! ((! (inValveOpen & outValveClose)) S ((! (inValveOpen & outValveClose)) & (RM & (Z (! RM))))))))) & (((! ((! RM) & (Y RM))) S ((! ((! RM) & (Y RM))) & (RM & (Z (! RM))))) -> (! ((! (inValveOpen & outValveClose)) S ((! (inValveOpen & outValveClose)) & (RM & (Z (! RM))))))))",
            "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))",
            "ptFinBtwExpanded": "(H (((! RM) & (Y RM)) -> (Y (! ((! (inValveOpen & outValveClose)) S ((! (inValveOpen & outValveClose)) & (RM & ((! (Y TRUE)) | (Y (! RM))))))))))",
            "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))) & ($scope_mode_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))",
            "ftExpanded": "((LAST V ((! ((((! RM) & (! LAST)) & (X RM)) & (! LAST))) | (X ((! (((RM & (! LAST)) & (X (! RM))) | LAST)) U (inValveOpen & outValveClose))))) & (RM -> ((! (((RM & (! LAST)) & (X (! RM))) | LAST)) U (inValveOpen & outValveClose))))",
            "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))) & ($scope_mode_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))",
            "ftInfAUExpanded": "((G ((! (((! RM) ) & (X RM))) | (X ((! ((RM ) & (X (! RM)))) U (inValveOpen & outValveClose))))) & (RM -> ((! ((RM ) & (X (! RM)))) U (inValveOpen & outValveClose))))",
            "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))",
            "ftInfBtwExpanded": "((G ((! (((! RM) ) & (X RM))) | (X ((F ((RM ) & (X (! RM)))) -> ((! ((RM ) & (X (! RM)))) U (inValveOpen & outValveClose)))))) & (RM -> ((F ((RM ) & (X (! RM)))) -> ((! ((RM ) & (X (! RM)))) U (inValveOpen & outValveClose)))))",
            "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))",
            "ftFinBtwExpanded": "((LAST V ((! ((((! RM) & (! LAST)) & (X RM)) & (! LAST))) | (X (((! LAST) U ((RM & (! LAST)) & (X (! RM)))) -> ((! ((RM & (! LAST)) & (X (! RM)))) U (inValveOpen & outValveClose)))))) & (RM -> (((! LAST) U ((RM & (! LAST)) & (X (! RM)))) -> ((! ((RM & (! LAST)) & (X (! RM)))) U (inValveOpen & outValveClose)))))",
            "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre( not (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $post_condition_coco$) )))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => ( not (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $post_condition_coco$) )))))",
            "CoCoSpecCode": "((H((( not RM) and (YtoPre(RM))) => (YtoPre( not (SI( (RM and (FTP or (YtoPre( not RM)))), ( not (inValveOpen and outValveClose)) )))))) and ((SI( (RM and (FTP or (YtoPre( not RM)))), ( not (( not RM) and (YtoPre(RM)))) )) => ( not (SI( (RM and (FTP or (YtoPre( not RM)))), ( not (inValveOpen and outValveClose)) )))))",
            "component": "System"
        },
        "_id": "4c16cf30-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT9",
        "parent_reqid": "FUN27",
        "project": "Ventilator v0.5.1",
        "rationale": "The transition from PSV to PCV shall occur if the patient does not trigger a breath within the time of the apnea trigger window. The switch shall occur with respiratory rate, target inspiratory pressure and I:E defined for the apnea backup mode.\nRationale: the patient is not able to breathe",
        "comments": "Oisín: This is effectively FUN27_2 inlined into FUN27",
        "fulltext": "in PSVMode when breathingTime >= apneaLagTime System shall satisfy PCVMode & RR = RR_AP & P_insp = P_inspAP & ItoE = ItoE_AP",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "in"
            },
            "condition": "regular",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "PSVMode",
                "breathingTime",
                "apneaLagTime",
                "PCVMode",
                "RR",
                "RR_AP",
                "P_insp",
                "P_inspAP",
                "ItoE",
                "ItoE_AP"
            ],
            "scope_mode": "PSVMode",
            "scopeTextRange": [
                0,
                9
            ],
            "qualifier_word": "when",
            "pre_condition": "(breathingTime >= apneaLagTime)",
            "regular_condition": "(breathingTime >= apneaLagTime)",
            "conditionTextRange": [
                11,
                44
            ],
            "component_name": "System",
            "componentTextRange": [
                46,
                51
            ],
            "post_condition": "(PCVMode & RR = RR_AP & P_insp = P_inspAP & ItoE = ItoE_AP)",
            "responseTextRange": [
                59,
                123
            ],
            "diagramVariables": "M = <b><i>PSVMode</i></b>,, TC = <b><i>(breathingTime >= apneaLagTime)</i></b>, Response = <b><i>(PCVMode & RR = RR_AP & P_insp = P_inspAP & ItoE = ItoE_AP)</i></b>.",
            "description": "ENFORCED: in every interval where <b><i>PSVMode</i></b> holds.\nTRIGGER: first point in the interval if <b><i>(breathingTime >= apneaLagTime)</i></b> is true and any point in the interval where <b><i>(breathingTime >= apneaLagTime)</i></b> becomes true (from false).\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/in_regular_null_satisfaction.svg",
            "scope_mode_pt": "PSVMode",
            "scope_mode_coco": "PSVMode",
            "scope_mode_ft": "PSVMode",
            "regular_condition_unexp_pt": "(breathingTime >= apneaLagTime)",
            "regular_condition_unexp_ft": "(breathingTime >= apneaLagTime)",
            "regular_condition_SMV_pt": "(breathingTime >= apneaLagTime)",
            "regular_condition_SMV_ft": "(breathingTime >= apneaLagTime)",
            "regular_condition_coco_smv": "(breathingTime >= apneaLagTime)",
            "regular_condition_coco": "(breathingTime >= apneaLagTime)",
            "post_condition_unexp_pt": "(((PCVMode & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP))",
            "post_condition_unexp_ft": "(((PCVMode & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP))",
            "post_condition_SMV_pt": "(((PCVMode & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP))",
            "post_condition_SMV_ft": "(((PCVMode & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP))",
            "post_condition_coco_smv": "(((PCVMode & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP))",
            "post_condition_coco": "(((PCVMode and (RR = RR_AP)) and (P_insp = P_inspAP)) and (ItoE = ItoE_AP))",
            "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))))) & ($scope_mode_ft$ -> (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))))",
            "ft": "((LAST V ((! (Fin_PSVMode & (! LAST))) | (X (((Lin_PSVMode | LAST) V (((! (breathingTime >= apneaLagTime)) & ((! LAST) & ((X (breathingTime >= apneaLagTime)) & (! (Lin_PSVMode | LAST))))) -> ((X ((! (Lin_PSVMode | LAST)) U (((PCVMode & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP)))) & (! (Lin_PSVMode | LAST))))) & ((breathingTime >= apneaLagTime) -> ((! (Lin_PSVMode | LAST)) U (((PCVMode & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP)))))))) & (PSVMode -> (((Lin_PSVMode | LAST) V (((! (breathingTime >= apneaLagTime)) & ((! LAST) & ((X (breathingTime >= apneaLagTime)) & (! (Lin_PSVMode | LAST))))) -> ((X ((! (Lin_PSVMode | LAST)) U (((PCVMode & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP)))) & (! (Lin_PSVMode | LAST))))) & ((breathingTime >= apneaLagTime) -> ((! (Lin_PSVMode | LAST)) U (((PCVMode & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP)))))))",
            "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))))))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))))))))",
            "pt": "((H (Lin_PSVMode -> (Y (((! (breathingTime >= apneaLagTime)) S ((! (breathingTime >= apneaLagTime)) & Fin_PSVMode)) | (! ((! (((PCVMode & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP))) S ((! (((PCVMode & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP))) & ((breathingTime >= apneaLagTime) & ((Y (! (breathingTime >= apneaLagTime))) | Fin_PSVMode))))))))) & (((! Lin_PSVMode) S ((! Lin_PSVMode) & Fin_PSVMode)) -> (((! (breathingTime >= apneaLagTime)) S ((! (breathingTime >= apneaLagTime)) & Fin_PSVMode)) | (! ((! (((PCVMode & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP))) S ((! (((PCVMode & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP))) & ((breathingTime >= apneaLagTime) & ((Y (! (breathingTime >= apneaLagTime))) | Fin_PSVMode))))))))",
            "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))))",
            "ptExpanded": "((H (((! PSVMode) & (Y PSVMode)) -> (Y (((! (breathingTime >= apneaLagTime)) S ((! (breathingTime >= apneaLagTime)) & (PSVMode & (Z (! PSVMode))))) | (! ((! (((PCVMode & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP))) S ((! (((PCVMode & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP))) & ((breathingTime >= apneaLagTime) & ((Y (! (breathingTime >= apneaLagTime))) | (PSVMode & (Z (! PSVMode)))))))))))) & (((! ((! PSVMode) & (Y PSVMode))) S ((! ((! PSVMode) & (Y PSVMode))) & (PSVMode & (Z (! PSVMode))))) -> (((! (breathingTime >= apneaLagTime)) S ((! (breathingTime >= apneaLagTime)) & (PSVMode & (Z (! PSVMode))))) | (! ((! (((PCVMode & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP))) S ((! (((PCVMode & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP))) & ((breathingTime >= apneaLagTime) & ((Y (! (breathingTime >= apneaLagTime))) | (PSVMode & (Z (! PSVMode)))))))))))",
            "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))))))",
            "ptFinBtwExpanded": "(H (((! PSVMode) & (Y PSVMode)) -> (Y (((! (breathingTime >= apneaLagTime)) S ((! (breathingTime >= apneaLagTime)) & (PSVMode & ((! (Y TRUE)) | (Y (! PSVMode)))))) | (! ((! (((PCVMode & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP))) S ((! (((PCVMode & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP))) & ((breathingTime >= apneaLagTime) & ((Y (! (breathingTime >= apneaLagTime))) | (PSVMode & ((! (Y TRUE)) | (Y (! PSVMode)))))))))))))",
            "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))))",
            "ftExpanded": "((LAST V ((! ((((! PSVMode) & (! LAST)) & (X PSVMode)) & (! LAST))) | (X (((((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST) V (((! (breathingTime >= apneaLagTime)) & ((! LAST) & ((X (breathingTime >= apneaLagTime)) & (! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST))))) -> ((X ((! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST)) U (((PCVMode & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP)))) & (! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST))))) & ((breathingTime >= apneaLagTime) -> ((! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST)) U (((PCVMode & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP)))))))) & (PSVMode -> (((((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST) V (((! (breathingTime >= apneaLagTime)) & ((! LAST) & ((X (breathingTime >= apneaLagTime)) & (! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST))))) -> ((X ((! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST)) U (((PCVMode & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP)))) & (! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST))))) & ((breathingTime >= apneaLagTime) -> ((! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST)) U (((PCVMode & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP)))))))",
            "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))))",
            "ftInfAUExpanded": "((G ((! (((! PSVMode) ) & (X PSVMode))) | (X ((((PSVMode ) & (X (! PSVMode))) V (((! (breathingTime >= apneaLagTime)) & ((X (breathingTime >= apneaLagTime)) & (! ((PSVMode ) & (X (! PSVMode)))))) -> ((X ((! ((PSVMode ) & (X (! PSVMode)))) U (((PCVMode & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP)))) & (! ((PSVMode ) & (X (! PSVMode))))))) & ((breathingTime >= apneaLagTime) -> ((! ((PSVMode ) & (X (! PSVMode)))) U (((PCVMode & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP)))))))) & (PSVMode -> ((((PSVMode ) & (X (! PSVMode))) V (((! (breathingTime >= apneaLagTime)) & ((X (breathingTime >= apneaLagTime)) & (! ((PSVMode ) & (X (! PSVMode)))))) -> ((X ((! ((PSVMode ) & (X (! PSVMode)))) U (((PCVMode & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP)))) & (! ((PSVMode ) & (X (! PSVMode))))))) & ((breathingTime >= apneaLagTime) -> ((! ((PSVMode ) & (X (! PSVMode)))) U (((PCVMode & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP)))))))",
            "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))",
            "ftInfBtwExpanded": "((G ((! (((! PSVMode) ) & (X PSVMode))) | (X ((F ((PSVMode ) & (X (! PSVMode)))) -> ((((PSVMode ) & (X (! PSVMode))) V (((! (breathingTime >= apneaLagTime)) & ((X (breathingTime >= apneaLagTime)) & (! ((PSVMode ) & (X (! PSVMode)))))) -> ((X ((! ((PSVMode ) & (X (! PSVMode)))) U (((PCVMode & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP)))) & (! ((PSVMode ) & (X (! PSVMode))))))) & ((breathingTime >= apneaLagTime) -> ((! ((PSVMode ) & (X (! PSVMode)))) U (((PCVMode & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP))))))))) & (PSVMode -> ((F ((PSVMode ) & (X (! PSVMode)))) -> ((((PSVMode ) & (X (! PSVMode))) V (((! (breathingTime >= apneaLagTime)) & ((X (breathingTime >= apneaLagTime)) & (! ((PSVMode ) & (X (! PSVMode)))))) -> ((X ((! ((PSVMode ) & (X (! PSVMode)))) U (((PCVMode & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP)))) & (! ((PSVMode ) & (X (! PSVMode))))))) & ((breathingTime >= apneaLagTime) -> ((! ((PSVMode ) & (X (! PSVMode)))) U (((PCVMode & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP))))))))",
            "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))",
            "ftFinBtwExpanded": "((LAST V ((! ((((! PSVMode) & (! LAST)) & (X PSVMode)) & (! LAST))) | (X (((! LAST) U ((PSVMode & (! LAST)) & (X (! PSVMode)))) -> ((((PSVMode & (! LAST)) & (X (! PSVMode))) V (((! (breathingTime >= apneaLagTime)) & ((! LAST) & ((X (breathingTime >= apneaLagTime)) & (! ((PSVMode & (! LAST)) & (X (! PSVMode))))))) -> ((X ((! ((PSVMode & (! LAST)) & (X (! PSVMode)))) U (((PCVMode & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP)))) & (! ((PSVMode & (! LAST)) & (X (! PSVMode))))))) & ((breathingTime >= apneaLagTime) -> ((! ((PSVMode & (! LAST)) & (X (! PSVMode)))) U (((PCVMode & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP))))))))) & (PSVMode -> (((! LAST) U ((PSVMode & (! LAST)) & (X (! PSVMode)))) -> ((((PSVMode & (! LAST)) & (X (! PSVMode))) V (((! (breathingTime >= apneaLagTime)) & ((! LAST) & ((X (breathingTime >= apneaLagTime)) & (! ((PSVMode & (! LAST)) & (X (! PSVMode))))))) -> ((X ((! ((PSVMode & (! LAST)) & (X (! PSVMode)))) U (((PCVMode & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP)))) & (! ((PSVMode & (! LAST)) & (X (! PSVMode))))))) & ((breathingTime >= apneaLagTime) -> ((! ((PSVMode & (! LAST)) & (X (! PSVMode)))) U (((PCVMode & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP))))))))",
            "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or ( not (SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))), ( not $post_condition_coco$) ))))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or ( not (SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))), ( not $post_condition_coco$) ))))))",
            "CoCoSpecCode": "((H((( not PSVMode) and (YtoPre(PSVMode))) => (YtoPre((SI( (PSVMode and (FTP or (YtoPre( not PSVMode)))), ( not (breathingTime >= apneaLagTime)) )) or ( not (SI( ((breathingTime >= apneaLagTime) and ((YtoPre( not (breathingTime >= apneaLagTime))) or (PSVMode and (FTP or (YtoPre( not PSVMode)))))), ( not (((PCVMode and (RR = RR_AP)) and (P_insp = P_inspAP)) and (ItoE = ItoE_AP))) ))))))) and ((SI( (PSVMode and (FTP or (YtoPre( not PSVMode)))), ( not (( not PSVMode) and (YtoPre(PSVMode)))) )) => ((SI( (PSVMode and (FTP or (YtoPre( not PSVMode)))), ( not (breathingTime >= apneaLagTime)) )) or ( not (SI( ((breathingTime >= apneaLagTime) and ((YtoPre( not (breathingTime >= apneaLagTime))) or (PSVMode and (FTP or (YtoPre( not PSVMode)))))), ( not (((PCVMode and (RR = RR_AP)) and (P_insp = P_inspAP)) and (ItoE = ItoE_AP))) ))))))",
            "component": "System"
        },
        "_id": "4c174460-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT1_1",
        "parent_reqid": "FUN5",
        "project": "Ventilator v0.5.1",
        "rationale": "Start-up Mode: In start-up mode the controller initializes itself with default configuration parameters (if any), checks the system memory and the communication of the controller with the sensors and valves, as well as between the controller and the GUI. Start-up mode is completed once the required activities have been completed.",
        "comments": "Oisín: This is almost exactly the same text as FUN.5.1, with the little note about it completing. So I just made this a combination of FUN5_1 and FUN5_2",
        "fulltext": "in StartUpMode System shall satisfy initStart & (initDone | (initFail & OutOfServiceWarning & FailSafeMode))",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "in"
            },
            "condition": "null",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "StartUpMode",
                "initStart",
                "initDone",
                "initFail",
                "OutOfServiceWarning",
                "FailSafeMode"
            ],
            "scope_mode": "StartUpMode",
            "scopeTextRange": [
                0,
                13
            ],
            "component_name": "System",
            "componentTextRange": [
                15,
                20
            ],
            "post_condition": "(initStart & ( initDone | ( initFail & OutOfServiceWarning & FailSafeMode ) ))",
            "responseTextRange": [
                28,
                107
            ],
            "diagramVariables": "M = <b><i>StartUpMode</i></b>,, Response = <b><i>(initStart & ( initDone | ( initFail & OutOfServiceWarning & FailSafeMode ) ))</i></b>.",
            "description": "ENFORCED: in every interval where <b><i>StartUpMode</i></b> holds.\nTRIGGER: first point in the interval.\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/in_null_null_satisfaction.svg",
            "scope_mode_pt": "StartUpMode",
            "scope_mode_coco": "StartUpMode",
            "scope_mode_ft": "StartUpMode",
            "post_condition_unexp_pt": "(initStart & (initDone | ((initFail & OutOfServiceWarning) & FailSafeMode)))",
            "post_condition_unexp_ft": "(initStart & (initDone | ((initFail & OutOfServiceWarning) & FailSafeMode)))",
            "post_condition_SMV_pt": "(initStart & (initDone | ((initFail & OutOfServiceWarning) & FailSafeMode)))",
            "post_condition_SMV_ft": "(initStart & (initDone | ((initFail & OutOfServiceWarning) & FailSafeMode)))",
            "post_condition_coco_smv": "(initStart & (initDone | ((initFail & OutOfServiceWarning) & FailSafeMode)))",
            "post_condition_coco": "(initStart and (initDone or ((initFail and OutOfServiceWarning) and FailSafeMode)))",
            "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))) & ($scope_mode_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))",
            "ft": "((LAST V ((! (Fin_StartUpMode & (! LAST))) | (X ((! (Lin_StartUpMode | LAST)) U (initStart & (initDone | ((initFail & OutOfServiceWarning) & FailSafeMode))))))) & (StartUpMode -> ((! (Lin_StartUpMode | LAST)) U (initStart & (initDone | ((initFail & OutOfServiceWarning) & FailSafeMode))))))",
            "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & Fin_$scope_mode_pt$)))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & Fin_$scope_mode_pt$)))))",
            "pt": "((H (Lin_StartUpMode -> (Y (! ((! (initStart & (initDone | ((initFail & OutOfServiceWarning) & FailSafeMode)))) S ((! (initStart & (initDone | ((initFail & OutOfServiceWarning) & FailSafeMode)))) & Fin_StartUpMode)))))) & (((! Lin_StartUpMode) S ((! Lin_StartUpMode) & Fin_StartUpMode)) -> (! ((! (initStart & (initDone | ((initFail & OutOfServiceWarning) & FailSafeMode)))) S ((! (initStart & (initDone | ((initFail & OutOfServiceWarning) & FailSafeMode)))) & Fin_StartUpMode)))))",
            "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))",
            "ptExpanded": "((H (((! StartUpMode) & (Y StartUpMode)) -> (Y (! ((! (initStart & (initDone | ((initFail & OutOfServiceWarning) & FailSafeMode)))) S ((! (initStart & (initDone | ((initFail & OutOfServiceWarning) & FailSafeMode)))) & (StartUpMode & (Z (! StartUpMode))))))))) & (((! ((! StartUpMode) & (Y StartUpMode))) S ((! ((! StartUpMode) & (Y StartUpMode))) & (StartUpMode & (Z (! StartUpMode))))) -> (! ((! (initStart & (initDone | ((initFail & OutOfServiceWarning) & FailSafeMode)))) S ((! (initStart & (initDone | ((initFail & OutOfServiceWarning) & FailSafeMode)))) & (StartUpMode & (Z (! StartUpMode))))))))",
            "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))",
            "ptFinBtwExpanded": "(H (((! StartUpMode) & (Y StartUpMode)) -> (Y (! ((! (initStart & (initDone | ((initFail & OutOfServiceWarning) & FailSafeMode)))) S ((! (initStart & (initDone | ((initFail & OutOfServiceWarning) & FailSafeMode)))) & (StartUpMode & ((! (Y TRUE)) | (Y (! StartUpMode))))))))))",
            "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))) & ($scope_mode_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))",
            "ftExpanded": "((LAST V ((! ((((! StartUpMode) & (! LAST)) & (X StartUpMode)) & (! LAST))) | (X ((! (((StartUpMode & (! LAST)) & (X (! StartUpMode))) | LAST)) U (initStart & (initDone | ((initFail & OutOfServiceWarning) & FailSafeMode))))))) & (StartUpMode -> ((! (((StartUpMode & (! LAST)) & (X (! StartUpMode))) | LAST)) U (initStart & (initDone | ((initFail & OutOfServiceWarning) & FailSafeMode))))))",
            "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))) & ($scope_mode_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))",
            "ftInfAUExpanded": "((G ((! (((! StartUpMode) ) & (X StartUpMode))) | (X ((! ((StartUpMode ) & (X (! StartUpMode)))) U (initStart & (initDone | ((initFail & OutOfServiceWarning) & FailSafeMode))))))) & (StartUpMode -> ((! ((StartUpMode ) & (X (! StartUpMode)))) U (initStart & (initDone | ((initFail & OutOfServiceWarning) & FailSafeMode))))))",
            "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))",
            "ftInfBtwExpanded": "((G ((! (((! StartUpMode) ) & (X StartUpMode))) | (X ((F ((StartUpMode ) & (X (! StartUpMode)))) -> ((! ((StartUpMode ) & (X (! StartUpMode)))) U (initStart & (initDone | ((initFail & OutOfServiceWarning) & FailSafeMode)))))))) & (StartUpMode -> ((F ((StartUpMode ) & (X (! StartUpMode)))) -> ((! ((StartUpMode ) & (X (! StartUpMode)))) U (initStart & (initDone | ((initFail & OutOfServiceWarning) & FailSafeMode)))))))",
            "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))",
            "ftFinBtwExpanded": "((LAST V ((! ((((! StartUpMode) & (! LAST)) & (X StartUpMode)) & (! LAST))) | (X (((! LAST) U ((StartUpMode & (! LAST)) & (X (! StartUpMode)))) -> ((! ((StartUpMode & (! LAST)) & (X (! StartUpMode)))) U (initStart & (initDone | ((initFail & OutOfServiceWarning) & FailSafeMode)))))))) & (StartUpMode -> (((! LAST) U ((StartUpMode & (! LAST)) & (X (! StartUpMode)))) -> ((! ((StartUpMode & (! LAST)) & (X (! StartUpMode)))) U (initStart & (initDone | ((initFail & OutOfServiceWarning) & FailSafeMode)))))))",
            "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre( not (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $post_condition_coco$) )))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => ( not (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $post_condition_coco$) )))))",
            "CoCoSpecCode": "((H((( not StartUpMode) and (YtoPre(StartUpMode))) => (YtoPre( not (SI( (StartUpMode and (FTP or (YtoPre( not StartUpMode)))), ( not (initStart and (initDone or ((initFail and OutOfServiceWarning) and FailSafeMode)))) )))))) and ((SI( (StartUpMode and (FTP or (YtoPre( not StartUpMode)))), ( not (( not StartUpMode) and (YtoPre(StartUpMode)))) )) => ( not (SI( (StartUpMode and (FTP or (YtoPre( not StartUpMode)))), ( not (initStart and (initDone or ((initFail and OutOfServiceWarning) and FailSafeMode)))) )))))",
            "component": "System"
        },
        "_id": "4c17b990-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT20",
        "parent_reqid": "FUN19",
        "project": "Ventilator v0.5.1",
        "rationale": "In PCV mode the breathing cycle shall be defined by inspiratory pressure Pinsp P CV relative to atmosphere, respiratory rate (RRP CV ) and the ratio between the inspiratory and expiratory times (I:EP CV ).\nRationale: this is the most appropriate procedure for COVID-19 patients as it allows the immediate reopening of the alveoli and is strongly recommended by the doctors and nurses in the COVID-19 wards, rather than the constant flow procedure. These characteristics of the ventilator pressure transient during the inspiratory cycle are crucial to avoid barotrauma and to minimise long term fatigue of muscles and alveoli induced by forced mechanical ventilation.",
        "comments": "Oisín, v0.5: Exactly the same as FUN20 but with the \"Rationale\" of FUN19, and it references FUN19. Because why not.",
        "fulltext": "in PCVMode System shall satisfy breathingCycleTime = 1/RR_PCV & ExpiratoryTime = breathingCycleTime / (1+ItoE_PCV)",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "in"
            },
            "condition": "null",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "PCVMode",
                "breathingCycleTime",
                "RR_PCV",
                "ExpiratoryTime",
                "ItoE_PCV"
            ],
            "scope_mode": "PCVMode",
            "scopeTextRange": [
                0,
                9
            ],
            "component_name": "System",
            "componentTextRange": [
                11,
                16
            ],
            "post_condition": "(breathingCycleTime = 1 / RR_PCV & ExpiratoryTime = breathingCycleTime / ( 1 + ItoE_PCV ))",
            "responseTextRange": [
                24,
                113
            ],
            "diagramVariables": "M = <b><i>PCVMode</i></b>,, Response = <b><i>(breathingCycleTime = 1 / RR_PCV & ExpiratoryTime = breathingCycleTime / ( 1 + ItoE_PCV ))</i></b>.",
            "description": "ENFORCED: in every interval where <b><i>PCVMode</i></b> holds.\nTRIGGER: first point in the interval.\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/in_null_null_satisfaction.svg",
            "scope_mode_pt": "PCVMode",
            "scope_mode_coco": "PCVMode",
            "scope_mode_ft": "PCVMode",
            "post_condition_unexp_pt": "((breathingCycleTime = (1 / RR_PCV)) & (ExpiratoryTime = (breathingCycleTime / (1 + ItoE_PCV))))",
            "post_condition_unexp_ft": "((breathingCycleTime = (1 / RR_PCV)) & (ExpiratoryTime = (breathingCycleTime / (1 + ItoE_PCV))))",
            "post_condition_SMV_pt": "((breathingCycleTime = (1 / RR_PCV)) & (ExpiratoryTime = (breathingCycleTime / (1 + ItoE_PCV))))",
            "post_condition_SMV_ft": "((breathingCycleTime = (1 / RR_PCV)) & (ExpiratoryTime = (breathingCycleTime / (1 + ItoE_PCV))))",
            "post_condition_coco_smv": "((breathingCycleTime = (1 / RR_PCV)) & (ExpiratoryTime = (breathingCycleTime / (1 + ItoE_PCV))))",
            "post_condition_coco": "((breathingCycleTime = ( 1 / RR_PCV )) and (ExpiratoryTime = ( breathingCycleTime / ( 1 + ItoE_PCV ) )))",
            "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))) & ($scope_mode_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))",
            "ft": "((LAST V ((! (Fin_PCVMode & (! LAST))) | (X ((! (Lin_PCVMode | LAST)) U ((breathingCycleTime = (1 / RR_PCV)) & (ExpiratoryTime = (breathingCycleTime / (1 + ItoE_PCV)))))))) & (PCVMode -> ((! (Lin_PCVMode | LAST)) U ((breathingCycleTime = (1 / RR_PCV)) & (ExpiratoryTime = (breathingCycleTime / (1 + ItoE_PCV)))))))",
            "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & Fin_$scope_mode_pt$)))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & Fin_$scope_mode_pt$)))))",
            "pt": "((H (Lin_PCVMode -> (Y (! ((! ((breathingCycleTime = (1 / RR_PCV)) & (ExpiratoryTime = (breathingCycleTime / (1 + ItoE_PCV))))) S ((! ((breathingCycleTime = (1 / RR_PCV)) & (ExpiratoryTime = (breathingCycleTime / (1 + ItoE_PCV))))) & Fin_PCVMode)))))) & (((! Lin_PCVMode) S ((! Lin_PCVMode) & Fin_PCVMode)) -> (! ((! ((breathingCycleTime = (1 / RR_PCV)) & (ExpiratoryTime = (breathingCycleTime / (1 + ItoE_PCV))))) S ((! ((breathingCycleTime = (1 / RR_PCV)) & (ExpiratoryTime = (breathingCycleTime / (1 + ItoE_PCV))))) & Fin_PCVMode)))))",
            "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))",
            "ptExpanded": "((H (((! PCVMode) & (Y PCVMode)) -> (Y (! ((! ((breathingCycleTime = (1 / RR_PCV)) & (ExpiratoryTime = (breathingCycleTime / (1 + ItoE_PCV))))) S ((! ((breathingCycleTime = (1 / RR_PCV)) & (ExpiratoryTime = (breathingCycleTime / (1 + ItoE_PCV))))) & (PCVMode & (Z (! PCVMode))))))))) & (((! ((! PCVMode) & (Y PCVMode))) S ((! ((! PCVMode) & (Y PCVMode))) & (PCVMode & (Z (! PCVMode))))) -> (! ((! ((breathingCycleTime = (1 / RR_PCV)) & (ExpiratoryTime = (breathingCycleTime / (1 + ItoE_PCV))))) S ((! ((breathingCycleTime = (1 / RR_PCV)) & (ExpiratoryTime = (breathingCycleTime / (1 + ItoE_PCV))))) & (PCVMode & (Z (! PCVMode))))))))",
            "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))",
            "ptFinBtwExpanded": "(H (((! PCVMode) & (Y PCVMode)) -> (Y (! ((! ((breathingCycleTime = (1 / RR_PCV)) & (ExpiratoryTime = (breathingCycleTime / (1 + ItoE_PCV))))) S ((! ((breathingCycleTime = (1 / RR_PCV)) & (ExpiratoryTime = (breathingCycleTime / (1 + ItoE_PCV))))) & (PCVMode & ((! (Y TRUE)) | (Y (! PCVMode))))))))))",
            "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))) & ($scope_mode_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))",
            "ftExpanded": "((LAST V ((! ((((! PCVMode) & (! LAST)) & (X PCVMode)) & (! LAST))) | (X ((! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST)) U ((breathingCycleTime = (1 / RR_PCV)) & (ExpiratoryTime = (breathingCycleTime / (1 + ItoE_PCV)))))))) & (PCVMode -> ((! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST)) U ((breathingCycleTime = (1 / RR_PCV)) & (ExpiratoryTime = (breathingCycleTime / (1 + ItoE_PCV)))))))",
            "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))) & ($scope_mode_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))",
            "ftInfAUExpanded": "((G ((! (((! PCVMode) ) & (X PCVMode))) | (X ((! ((PCVMode ) & (X (! PCVMode)))) U ((breathingCycleTime = (1 / RR_PCV)) & (ExpiratoryTime = (breathingCycleTime / (1 + ItoE_PCV)))))))) & (PCVMode -> ((! ((PCVMode ) & (X (! PCVMode)))) U ((breathingCycleTime = (1 / RR_PCV)) & (ExpiratoryTime = (breathingCycleTime / (1 + ItoE_PCV)))))))",
            "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))",
            "ftInfBtwExpanded": "((G ((! (((! PCVMode) ) & (X PCVMode))) | (X ((F ((PCVMode ) & (X (! PCVMode)))) -> ((! ((PCVMode ) & (X (! PCVMode)))) U ((breathingCycleTime = (1 / RR_PCV)) & (ExpiratoryTime = (breathingCycleTime / (1 + ItoE_PCV))))))))) & (PCVMode -> ((F ((PCVMode ) & (X (! PCVMode)))) -> ((! ((PCVMode ) & (X (! PCVMode)))) U ((breathingCycleTime = (1 / RR_PCV)) & (ExpiratoryTime = (breathingCycleTime / (1 + ItoE_PCV))))))))",
            "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))",
            "ftFinBtwExpanded": "((LAST V ((! ((((! PCVMode) & (! LAST)) & (X PCVMode)) & (! LAST))) | (X (((! LAST) U ((PCVMode & (! LAST)) & (X (! PCVMode)))) -> ((! ((PCVMode & (! LAST)) & (X (! PCVMode)))) U ((breathingCycleTime = (1 / RR_PCV)) & (ExpiratoryTime = (breathingCycleTime / (1 + ItoE_PCV))))))))) & (PCVMode -> (((! LAST) U ((PCVMode & (! LAST)) & (X (! PCVMode)))) -> ((! ((PCVMode & (! LAST)) & (X (! PCVMode)))) U ((breathingCycleTime = (1 / RR_PCV)) & (ExpiratoryTime = (breathingCycleTime / (1 + ItoE_PCV))))))))",
            "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre( not (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $post_condition_coco$) )))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => ( not (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $post_condition_coco$) )))))",
            "CoCoSpecCode": "((H((( not PCVMode) and (YtoPre(PCVMode))) => (YtoPre( not (SI( (PCVMode and (FTP or (YtoPre( not PCVMode)))), ( not ((breathingCycleTime = ( 1 / RR_PCV )) and (ExpiratoryTime = ( breathingCycleTime / ( 1 + ItoE_PCV ) )))) )))))) and ((SI( (PCVMode and (FTP or (YtoPre( not PCVMode)))), ( not (( not PCVMode) and (YtoPre(PCVMode)))) )) => ( not (SI( (PCVMode and (FTP or (YtoPre( not PCVMode)))), ( not ((breathingCycleTime = ( 1 / RR_PCV )) and (ExpiratoryTime = ( breathingCycleTime / ( 1 + ItoE_PCV ) )))) )))))",
            "component": "System"
        },
        "_id": "4c1855d0-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT22",
        "parent_reqid": "FUN20",
        "project": "Ventilator v0.5.1",
        "rationale": "The cycle starts with the inspiration phase that lasts an Inspiratory time I = 60 x I:E_PCV /(RR_PCV x (1 + I:E_PCV )) seconds. After that the expiration phase begins.",
        "comments": "in PCVMode System shall satisfy breathingCycleTime = 1/RR_PCV & ExpiratoryTime = breathingCycleTime / (1+ItoE_PCV)\n\nOisín, v0.5: Initially I forgot that we can't put variables for time units. Here's that version:\n\"in PCVMode when inspiratoryPhaseStart System shall after 60*(ItoE_PCV/(RR_PCV * (1 + ItoE_PCV )) ) seconds satisfy inspiratoryPhaseEnd & expiratoryPhaseStart\"\n\nAlternatively, you could put this in terms of the variables defined in FUN20:\n\"after 60*ItoE_PCV*breathingCycleTime/(1 + ItoE_PCV )\"\nI think that's right.",
        "fulltext": "in PCVMode System shall satisfy inspiratoryTime = 60*(ItoE_PCV/(RR_PCV * (1 + ItoE_PCV )) )",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "in"
            },
            "condition": "null",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "PCVMode",
                "inspiratoryTime",
                "ItoE_PCV",
                "RR_PCV"
            ],
            "scope_mode": "PCVMode",
            "scopeTextRange": [
                0,
                9
            ],
            "component_name": "System",
            "componentTextRange": [
                11,
                16
            ],
            "post_condition": "(inspiratoryTime = 60 * ( ItoE_PCV / ( RR_PCV * ( 1 + ItoE_PCV ) ) ))",
            "responseTextRange": [
                24,
                90
            ],
            "diagramVariables": "M = <b><i>PCVMode</i></b>,, Response = <b><i>(inspiratoryTime = 60 * ( ItoE_PCV / ( RR_PCV * ( 1 + ItoE_PCV ) ) ))</i></b>.",
            "description": "ENFORCED: in every interval where <b><i>PCVMode</i></b> holds.\nTRIGGER: first point in the interval.\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/in_null_null_satisfaction.svg",
            "scope_mode_pt": "PCVMode",
            "scope_mode_coco": "PCVMode",
            "scope_mode_ft": "PCVMode",
            "post_condition_unexp_pt": "(inspiratoryTime = (60 * (ItoE_PCV / (RR_PCV * (1 + ItoE_PCV)))))",
            "post_condition_unexp_ft": "(inspiratoryTime = (60 * (ItoE_PCV / (RR_PCV * (1 + ItoE_PCV)))))",
            "post_condition_SMV_pt": "(inspiratoryTime = (60 * (ItoE_PCV / (RR_PCV * (1 + ItoE_PCV)))))",
            "post_condition_SMV_ft": "(inspiratoryTime = (60 * (ItoE_PCV / (RR_PCV * (1 + ItoE_PCV)))))",
            "post_condition_coco_smv": "(inspiratoryTime = (60 * (ItoE_PCV / (RR_PCV * (1 + ItoE_PCV)))))",
            "post_condition_coco": "(inspiratoryTime = ( 60 * ( ItoE_PCV / ( RR_PCV * ( 1 + ItoE_PCV ) ) ) ))",
            "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))) & ($scope_mode_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))",
            "ft": "((LAST V ((! (Fin_PCVMode & (! LAST))) | (X ((! (Lin_PCVMode | LAST)) U (inspiratoryTime = (60 * (ItoE_PCV / (RR_PCV * (1 + ItoE_PCV))))))))) & (PCVMode -> ((! (Lin_PCVMode | LAST)) U (inspiratoryTime = (60 * (ItoE_PCV / (RR_PCV * (1 + ItoE_PCV))))))))",
            "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & Fin_$scope_mode_pt$)))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & Fin_$scope_mode_pt$)))))",
            "pt": "((H (Lin_PCVMode -> (Y (! ((! (inspiratoryTime = (60 * (ItoE_PCV / (RR_PCV * (1 + ItoE_PCV)))))) S ((! (inspiratoryTime = (60 * (ItoE_PCV / (RR_PCV * (1 + ItoE_PCV)))))) & Fin_PCVMode)))))) & (((! Lin_PCVMode) S ((! Lin_PCVMode) & Fin_PCVMode)) -> (! ((! (inspiratoryTime = (60 * (ItoE_PCV / (RR_PCV * (1 + ItoE_PCV)))))) S ((! (inspiratoryTime = (60 * (ItoE_PCV / (RR_PCV * (1 + ItoE_PCV)))))) & Fin_PCVMode)))))",
            "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))",
            "ptExpanded": "((H (((! PCVMode) & (Y PCVMode)) -> (Y (! ((! (inspiratoryTime = (60 * (ItoE_PCV / (RR_PCV * (1 + ItoE_PCV)))))) S ((! (inspiratoryTime = (60 * (ItoE_PCV / (RR_PCV * (1 + ItoE_PCV)))))) & (PCVMode & (Z (! PCVMode))))))))) & (((! ((! PCVMode) & (Y PCVMode))) S ((! ((! PCVMode) & (Y PCVMode))) & (PCVMode & (Z (! PCVMode))))) -> (! ((! (inspiratoryTime = (60 * (ItoE_PCV / (RR_PCV * (1 + ItoE_PCV)))))) S ((! (inspiratoryTime = (60 * (ItoE_PCV / (RR_PCV * (1 + ItoE_PCV)))))) & (PCVMode & (Z (! PCVMode))))))))",
            "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))",
            "ptFinBtwExpanded": "(H (((! PCVMode) & (Y PCVMode)) -> (Y (! ((! (inspiratoryTime = (60 * (ItoE_PCV / (RR_PCV * (1 + ItoE_PCV)))))) S ((! (inspiratoryTime = (60 * (ItoE_PCV / (RR_PCV * (1 + ItoE_PCV)))))) & (PCVMode & ((! (Y TRUE)) | (Y (! PCVMode))))))))))",
            "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))) & ($scope_mode_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))",
            "ftExpanded": "((LAST V ((! ((((! PCVMode) & (! LAST)) & (X PCVMode)) & (! LAST))) | (X ((! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST)) U (inspiratoryTime = (60 * (ItoE_PCV / (RR_PCV * (1 + ItoE_PCV))))))))) & (PCVMode -> ((! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST)) U (inspiratoryTime = (60 * (ItoE_PCV / (RR_PCV * (1 + ItoE_PCV))))))))",
            "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))) & ($scope_mode_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))",
            "ftInfAUExpanded": "((G ((! (((! PCVMode) ) & (X PCVMode))) | (X ((! ((PCVMode ) & (X (! PCVMode)))) U (inspiratoryTime = (60 * (ItoE_PCV / (RR_PCV * (1 + ItoE_PCV))))))))) & (PCVMode -> ((! ((PCVMode ) & (X (! PCVMode)))) U (inspiratoryTime = (60 * (ItoE_PCV / (RR_PCV * (1 + ItoE_PCV))))))))",
            "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))",
            "ftInfBtwExpanded": "((G ((! (((! PCVMode) ) & (X PCVMode))) | (X ((F ((PCVMode ) & (X (! PCVMode)))) -> ((! ((PCVMode ) & (X (! PCVMode)))) U (inspiratoryTime = (60 * (ItoE_PCV / (RR_PCV * (1 + ItoE_PCV)))))))))) & (PCVMode -> ((F ((PCVMode ) & (X (! PCVMode)))) -> ((! ((PCVMode ) & (X (! PCVMode)))) U (inspiratoryTime = (60 * (ItoE_PCV / (RR_PCV * (1 + ItoE_PCV)))))))))",
            "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))",
            "ftFinBtwExpanded": "((LAST V ((! ((((! PCVMode) & (! LAST)) & (X PCVMode)) & (! LAST))) | (X (((! LAST) U ((PCVMode & (! LAST)) & (X (! PCVMode)))) -> ((! ((PCVMode & (! LAST)) & (X (! PCVMode)))) U (inspiratoryTime = (60 * (ItoE_PCV / (RR_PCV * (1 + ItoE_PCV)))))))))) & (PCVMode -> (((! LAST) U ((PCVMode & (! LAST)) & (X (! PCVMode)))) -> ((! ((PCVMode & (! LAST)) & (X (! PCVMode)))) U (inspiratoryTime = (60 * (ItoE_PCV / (RR_PCV * (1 + ItoE_PCV)))))))))",
            "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre( not (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $post_condition_coco$) )))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => ( not (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $post_condition_coco$) )))))",
            "CoCoSpecCode": "((H((( not PCVMode) and (YtoPre(PCVMode))) => (YtoPre( not (SI( (PCVMode and (FTP or (YtoPre( not PCVMode)))), ( not (inspiratoryTime = ( 60 * ( ItoE_PCV / ( RR_PCV * ( 1 + ItoE_PCV ) ) ) ))) )))))) and ((SI( (PCVMode and (FTP or (YtoPre( not PCVMode)))), ( not (( not PCVMode) and (YtoPre(PCVMode)))) )) => ( not (SI( (PCVMode and (FTP or (YtoPre( not PCVMode)))), ( not (inspiratoryTime = ( 60 * ( ItoE_PCV / ( RR_PCV * ( 1 + ItoE_PCV ) ) ) ))) )))))",
            "component": "System"
        },
        "_id": "4c18cb00-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT27",
        "parent_reqid": "FUN28",
        "project": "Ventilator v0.5.1",
        "rationale": "If the controller is in the expiration phase, and it does not detect a spontaneous breath (i.e., the condition drop(PAW) > ITS_PCV is false), within the expiration time, if the Expiratory Pause start is set by the GUI, an Expiratory Pause shall start (see CONT.42).",
        "comments": "when expiratoryPauseButton & (ExpiratoryPhaseEnd) System shall until buttonUnPressOr60Seconds satisfy expirationPhaseEnd & inValveClose & outValveClose",
        "fulltext": "in PCVMode when expiratoryPauseButton & ExpiratoryPhaseEnd & !patientBreathingRequest System shall until buttonUnPressOr60Seconds satisfy expirationPhaseEnd & inValveClose & outValveClose",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "in"
            },
            "condition": "regular",
            "timing": "until",
            "response": "satisfaction",
            "variables": [
                "PCVMode",
                "expiratoryPauseButton",
                "ExpiratoryPhaseEnd",
                "patientBreathingRequest",
                "buttonUnPressOr60Seconds",
                "expirationPhaseEnd",
                "inValveClose",
                "outValveClose"
            ],
            "scope_mode": "PCVMode",
            "scopeTextRange": [
                0,
                9
            ],
            "qualifier_word": "when",
            "pre_condition": "(expiratoryPauseButton & ExpiratoryPhaseEnd & ! patientBreathingRequest)",
            "regular_condition": "(expiratoryPauseButton & ExpiratoryPhaseEnd & ! patientBreathingRequest)",
            "conditionTextRange": [
                11,
                84
            ],
            "component_name": "System",
            "componentTextRange": [
                86,
                91
            ],
            "stop_condition": "(buttonUnPressOr60Seconds)",
            "timingTextRange": [
                99,
                128
            ],
            "post_condition": "(expirationPhaseEnd & inValveClose & outValveClose)",
            "responseTextRange": [
                130,
                186
            ],
            "diagramVariables": "M = <b><i>PCVMode</i></b>,, TC = <b><i>(expiratoryPauseButton & ExpiratoryPhaseEnd & ! patientBreathingRequest)</i></b>, SC = <b><i>(buttonUnPressOr60Seconds)</i></b>, Response = <b><i>(expirationPhaseEnd & inValveClose & outValveClose)</i></b>.",
            "description": "ENFORCED: in every interval where <b><i>PCVMode</i></b> holds.\nTRIGGER: first point in the interval if <b><i>(expiratoryPauseButton & ExpiratoryPhaseEnd & ! patientBreathingRequest)</i></b> is true and any point in the interval where <b><i>(expiratoryPauseButton & ExpiratoryPhaseEnd & ! patientBreathingRequest)</i></b> becomes true (from false).\nREQUIRES: for every trigger, RES must remain true until (but not necessarily including) the point where the stop condition holds, or to the end of the interval. If the stop condition never occurs, RES must hold until the end of the scope, or forever.  If the stop condition holds at the trigger, the requirement is satisfied.",
            "diagram": "_media/user-interface/examples/svgDiagrams/in_regular_until_satisfaction.svg",
            "scope_mode_pt": "PCVMode",
            "scope_mode_coco": "PCVMode",
            "scope_mode_ft": "PCVMode",
            "regular_condition_unexp_pt": "((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest))",
            "regular_condition_unexp_ft": "((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest))",
            "regular_condition_SMV_pt": "((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest))",
            "regular_condition_SMV_ft": "((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest))",
            "regular_condition_coco_smv": "((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest))",
            "regular_condition_coco": "((expiratoryPauseButton and ExpiratoryPhaseEnd) and ( not patientBreathingRequest))",
            "post_condition_unexp_pt": "((expirationPhaseEnd & inValveClose) & outValveClose)",
            "post_condition_unexp_ft": "((expirationPhaseEnd & inValveClose) & outValveClose)",
            "post_condition_SMV_pt": "((expirationPhaseEnd & inValveClose) & outValveClose)",
            "post_condition_SMV_ft": "((expirationPhaseEnd & inValveClose) & outValveClose)",
            "post_condition_coco_smv": "((expirationPhaseEnd & inValveClose) & outValveClose)",
            "post_condition_coco": "((expirationPhaseEnd and inValveClose) and outValveClose)",
            "stop_condition_unexp_pt": "buttonUnPressOr60Seconds",
            "stop_condition_unexp_ft": "buttonUnPressOr60Seconds",
            "stop_condition_SMV_pt": "buttonUnPressOr60Seconds",
            "stop_condition_SMV_ft": "buttonUnPressOr60Seconds",
            "stop_condition_coco_smv": "buttonUnPressOr60Seconds",
            "stop_condition_coco": "buttonUnPressOr60Seconds",
            "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((! (((! $stop_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))) U ((! $post_condition_unexp_ft$) & (! $stop_condition_unexp_ft$)))) | ((($post_condition_unexp_ft$ & (Lin_$scope_mode_ft$ | LAST)) | (Lin_$scope_mode_ft$ | LAST)) V $post_condition_unexp_ft$))) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((! (((! $stop_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))) U ((! $post_condition_unexp_ft$) & (! $stop_condition_unexp_ft$)))) | ((($post_condition_unexp_ft$ & (Lin_$scope_mode_ft$ | LAST)) | (Lin_$scope_mode_ft$ | LAST)) V $post_condition_unexp_ft$))))))) & ($scope_mode_ft$ -> (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((! (((! $stop_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))) U ((! $post_condition_unexp_ft$) & (! $stop_condition_unexp_ft$)))) | ((($post_condition_unexp_ft$ & (Lin_$scope_mode_ft$ | LAST)) | (Lin_$scope_mode_ft$ | LAST)) V $post_condition_unexp_ft$))) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((! (((! $stop_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))) U ((! $post_condition_unexp_ft$) & (! $stop_condition_unexp_ft$)))) | ((($post_condition_unexp_ft$ & (Lin_$scope_mode_ft$ | LAST)) | (Lin_$scope_mode_ft$ | LAST)) V $post_condition_unexp_ft$))))))",
            "ft": "((LAST V ((! (Fin_PCVMode & (! LAST))) | (X (((Lin_PCVMode | LAST) V (((! ((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest))) & ((! LAST) & ((X ((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest))) & (! (Lin_PCVMode | LAST))))) -> ((X ((! (((! buttonUnPressOr60Seconds) & (! (Lin_PCVMode | LAST))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & (Lin_PCVMode | LAST)) | (Lin_PCVMode | LAST)) V ((expirationPhaseEnd & inValveClose) & outValveClose)))) & (! (Lin_PCVMode | LAST))))) & (((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest)) -> ((! (((! buttonUnPressOr60Seconds) & (! (Lin_PCVMode | LAST))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & (Lin_PCVMode | LAST)) | (Lin_PCVMode | LAST)) V ((expirationPhaseEnd & inValveClose) & outValveClose)))))))) & (PCVMode -> (((Lin_PCVMode | LAST) V (((! ((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest))) & ((! LAST) & ((X ((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest))) & (! (Lin_PCVMode | LAST))))) -> ((X ((! (((! buttonUnPressOr60Seconds) & (! (Lin_PCVMode | LAST))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & (Lin_PCVMode | LAST)) | (Lin_PCVMode | LAST)) V ((expirationPhaseEnd & inValveClose) & outValveClose)))) & (! (Lin_PCVMode | LAST))))) & (((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest)) -> ((! (((! buttonUnPressOr60Seconds) & (! (Lin_PCVMode | LAST))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & (Lin_PCVMode | LAST)) | (Lin_PCVMode | LAST)) V ((expirationPhaseEnd & inValveClose) & outValveClose)))))))",
            "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y ((((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (((! $stop_condition_unexp_pt$) S ((! $stop_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$)))) -> $post_condition_unexp_pt$)) S ((((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (((! $stop_condition_unexp_pt$) S ((! $stop_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$)))) -> $post_condition_unexp_pt$)) & Fin_$scope_mode_pt$))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> ((((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (((! $stop_condition_unexp_pt$) S ((! $stop_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$)))) -> $post_condition_unexp_pt$)) S ((((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (((! $stop_condition_unexp_pt$) S ((! $stop_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$)))) -> $post_condition_unexp_pt$)) & Fin_$scope_mode_pt$))))",
            "pt": "((H (Lin_PCVMode -> (Y ((((! ((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest))) S ((! ((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest))) & Fin_PCVMode)) | (((! buttonUnPressOr60Seconds) S ((! buttonUnPressOr60Seconds) & (((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest)) & ((Y (! ((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest)))) | Fin_PCVMode)))) -> ((expirationPhaseEnd & inValveClose) & outValveClose))) S ((((! ((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest))) S ((! ((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest))) & Fin_PCVMode)) | (((! buttonUnPressOr60Seconds) S ((! buttonUnPressOr60Seconds) & (((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest)) & ((Y (! ((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest)))) | Fin_PCVMode)))) -> ((expirationPhaseEnd & inValveClose) & outValveClose))) & Fin_PCVMode))))) & (((! Lin_PCVMode) S ((! Lin_PCVMode) & Fin_PCVMode)) -> ((((! ((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest))) S ((! ((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest))) & Fin_PCVMode)) | (((! buttonUnPressOr60Seconds) S ((! buttonUnPressOr60Seconds) & (((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest)) & ((Y (! ((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest)))) | Fin_PCVMode)))) -> ((expirationPhaseEnd & inValveClose) & outValveClose))) S ((((! ((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest))) S ((! ((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest))) & Fin_PCVMode)) | (((! buttonUnPressOr60Seconds) S ((! buttonUnPressOr60Seconds) & (((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest)) & ((Y (! ((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest)))) | Fin_PCVMode)))) -> ((expirationPhaseEnd & inValveClose) & outValveClose))) & Fin_PCVMode))))",
            "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y ((((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (((! $stop_condition_SMV_pt$) S ((! $stop_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))) -> $post_condition_SMV_pt$)) S ((((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (((! $stop_condition_SMV_pt$) S ((! $stop_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))) -> $post_condition_SMV_pt$)) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> ((((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (((! $stop_condition_SMV_pt$) S ((! $stop_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))) -> $post_condition_SMV_pt$)) S ((((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (((! $stop_condition_SMV_pt$) S ((! $stop_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))) -> $post_condition_SMV_pt$)) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))",
            "ptExpanded": "((H (((! PCVMode) & (Y PCVMode)) -> (Y ((((! ((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest))) S ((! ((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest))) & (PCVMode & (Z (! PCVMode))))) | (((! buttonUnPressOr60Seconds) S ((! buttonUnPressOr60Seconds) & (((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest)) & ((Y (! ((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest)))) | (PCVMode & (Z (! PCVMode))))))) -> ((expirationPhaseEnd & inValveClose) & outValveClose))) S ((((! ((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest))) S ((! ((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest))) & (PCVMode & (Z (! PCVMode))))) | (((! buttonUnPressOr60Seconds) S ((! buttonUnPressOr60Seconds) & (((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest)) & ((Y (! ((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest)))) | (PCVMode & (Z (! PCVMode))))))) -> ((expirationPhaseEnd & inValveClose) & outValveClose))) & (PCVMode & (Z (! PCVMode)))))))) & (((! ((! PCVMode) & (Y PCVMode))) S ((! ((! PCVMode) & (Y PCVMode))) & (PCVMode & (Z (! PCVMode))))) -> ((((! ((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest))) S ((! ((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest))) & (PCVMode & (Z (! PCVMode))))) | (((! buttonUnPressOr60Seconds) S ((! buttonUnPressOr60Seconds) & (((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest)) & ((Y (! ((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest)))) | (PCVMode & (Z (! PCVMode))))))) -> ((expirationPhaseEnd & inValveClose) & outValveClose))) S ((((! ((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest))) S ((! ((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest))) & (PCVMode & (Z (! PCVMode))))) | (((! buttonUnPressOr60Seconds) S ((! buttonUnPressOr60Seconds) & (((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest)) & ((Y (! ((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest)))) | (PCVMode & (Z (! PCVMode))))))) -> ((expirationPhaseEnd & inValveClose) & outValveClose))) & (PCVMode & (Z (! PCVMode)))))))",
            "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y ((((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (((! $stop_condition_SMV_pt$) S ((! $stop_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))) -> $post_condition_SMV_pt$)) S ((((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (((! $stop_condition_SMV_pt$) S ((! $stop_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))) -> $post_condition_SMV_pt$)) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))",
            "ptFinBtwExpanded": "(H (((! PCVMode) & (Y PCVMode)) -> (Y ((((! ((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest))) S ((! ((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest))) & (PCVMode & ((! (Y TRUE)) | (Y (! PCVMode)))))) | (((! buttonUnPressOr60Seconds) S ((! buttonUnPressOr60Seconds) & (((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest)) & ((Y (! ((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest)))) | (PCVMode & ((! (Y TRUE)) | (Y (! PCVMode)))))))) -> ((expirationPhaseEnd & inValveClose) & outValveClose))) S ((((! ((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest))) S ((! ((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest))) & (PCVMode & ((! (Y TRUE)) | (Y (! PCVMode)))))) | (((! buttonUnPressOr60Seconds) S ((! buttonUnPressOr60Seconds) & (((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest)) & ((Y (! ((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest)))) | (PCVMode & ((! (Y TRUE)) | (Y (! PCVMode)))))))) -> ((expirationPhaseEnd & inValveClose) & outValveClose))) & (PCVMode & ((! (Y TRUE)) | (Y (! PCVMode)))))))))",
            "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((! (((! $stop_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) V $post_condition_SMV_ft$))) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((! (((! $stop_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) V $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((! (((! $stop_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) V $post_condition_SMV_ft$))) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((! (((! $stop_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) V $post_condition_SMV_ft$))))))",
            "ftExpanded": "((LAST V ((! ((((! PCVMode) & (! LAST)) & (X PCVMode)) & (! LAST))) | (X (((((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST) V (((! ((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest))) & ((! LAST) & ((X ((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest))) & (! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST))))) -> ((X ((! (((! buttonUnPressOr60Seconds) & (! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST)) | (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST)) V ((expirationPhaseEnd & inValveClose) & outValveClose)))) & (! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST))))) & (((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest)) -> ((! (((! buttonUnPressOr60Seconds) & (! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST)) | (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST)) V ((expirationPhaseEnd & inValveClose) & outValveClose)))))))) & (PCVMode -> (((((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST) V (((! ((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest))) & ((! LAST) & ((X ((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest))) & (! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST))))) -> ((X ((! (((! buttonUnPressOr60Seconds) & (! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST)) | (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST)) V ((expirationPhaseEnd & inValveClose) & outValveClose)))) & (! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST))))) & (((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest)) -> ((! (((! buttonUnPressOr60Seconds) & (! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST)) | (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST)) V ((expirationPhaseEnd & inValveClose) & outValveClose)))))))",
            "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$))))))",
            "ftInfAUExpanded": "((G ((! (((! PCVMode) ) & (X PCVMode))) | (X ((((PCVMode ) & (X (! PCVMode))) V (((! ((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest))) & ((X ((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest))) & (! ((PCVMode ) & (X (! PCVMode)))))) -> ((X ((! (((! buttonUnPressOr60Seconds) & (! ((PCVMode ) & (X (! PCVMode))))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & ((PCVMode ) & (X (! PCVMode)))) | ((PCVMode ) & (X (! PCVMode)))) V ((expirationPhaseEnd & inValveClose) & outValveClose)))) & (! ((PCVMode ) & (X (! PCVMode))))))) & (((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest)) -> ((! (((! buttonUnPressOr60Seconds) & (! ((PCVMode ) & (X (! PCVMode))))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & ((PCVMode ) & (X (! PCVMode)))) | ((PCVMode ) & (X (! PCVMode)))) V ((expirationPhaseEnd & inValveClose) & outValveClose)))))))) & (PCVMode -> ((((PCVMode ) & (X (! PCVMode))) V (((! ((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest))) & ((X ((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest))) & (! ((PCVMode ) & (X (! PCVMode)))))) -> ((X ((! (((! buttonUnPressOr60Seconds) & (! ((PCVMode ) & (X (! PCVMode))))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & ((PCVMode ) & (X (! PCVMode)))) | ((PCVMode ) & (X (! PCVMode)))) V ((expirationPhaseEnd & inValveClose) & outValveClose)))) & (! ((PCVMode ) & (X (! PCVMode))))))) & (((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest)) -> ((! (((! buttonUnPressOr60Seconds) & (! ((PCVMode ) & (X (! PCVMode))))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & ((PCVMode ) & (X (! PCVMode)))) | ((PCVMode ) & (X (! PCVMode)))) V ((expirationPhaseEnd & inValveClose) & outValveClose)))))))",
            "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$)))))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$)))))))",
            "ftInfBtwExpanded": "((G ((! (((! PCVMode) ) & (X PCVMode))) | (X ((F ((PCVMode ) & (X (! PCVMode)))) -> ((((PCVMode ) & (X (! PCVMode))) V (((! ((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest))) & ((X ((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest))) & (! ((PCVMode ) & (X (! PCVMode)))))) -> ((X ((! (((! buttonUnPressOr60Seconds) & (! ((PCVMode ) & (X (! PCVMode))))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & ((PCVMode ) & (X (! PCVMode)))) | ((PCVMode ) & (X (! PCVMode)))) V ((expirationPhaseEnd & inValveClose) & outValveClose)))) & (! ((PCVMode ) & (X (! PCVMode))))))) & (((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest)) -> ((! (((! buttonUnPressOr60Seconds) & (! ((PCVMode ) & (X (! PCVMode))))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & ((PCVMode ) & (X (! PCVMode)))) | ((PCVMode ) & (X (! PCVMode)))) V ((expirationPhaseEnd & inValveClose) & outValveClose))))))))) & (PCVMode -> ((F ((PCVMode ) & (X (! PCVMode)))) -> ((((PCVMode ) & (X (! PCVMode))) V (((! ((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest))) & ((X ((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest))) & (! ((PCVMode ) & (X (! PCVMode)))))) -> ((X ((! (((! buttonUnPressOr60Seconds) & (! ((PCVMode ) & (X (! PCVMode))))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & ((PCVMode ) & (X (! PCVMode)))) | ((PCVMode ) & (X (! PCVMode)))) V ((expirationPhaseEnd & inValveClose) & outValveClose)))) & (! ((PCVMode ) & (X (! PCVMode))))))) & (((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest)) -> ((! (((! buttonUnPressOr60Seconds) & (! ((PCVMode ) & (X (! PCVMode))))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & ((PCVMode ) & (X (! PCVMode)))) | ((PCVMode ) & (X (! PCVMode)))) V ((expirationPhaseEnd & inValveClose) & outValveClose))))))))",
            "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$)))))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$)))))))",
            "ftFinBtwExpanded": "((LAST V ((! ((((! PCVMode) & (! LAST)) & (X PCVMode)) & (! LAST))) | (X (((! LAST) U ((PCVMode & (! LAST)) & (X (! PCVMode)))) -> ((((PCVMode & (! LAST)) & (X (! PCVMode))) V (((! ((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest))) & ((! LAST) & ((X ((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest))) & (! ((PCVMode & (! LAST)) & (X (! PCVMode))))))) -> ((X ((! (((! buttonUnPressOr60Seconds) & (! ((PCVMode & (! LAST)) & (X (! PCVMode))))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & ((PCVMode & (! LAST)) & (X (! PCVMode)))) | ((PCVMode & (! LAST)) & (X (! PCVMode)))) V ((expirationPhaseEnd & inValveClose) & outValveClose)))) & (! ((PCVMode & (! LAST)) & (X (! PCVMode))))))) & (((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest)) -> ((! (((! buttonUnPressOr60Seconds) & (! ((PCVMode & (! LAST)) & (X (! PCVMode))))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & ((PCVMode & (! LAST)) & (X (! PCVMode)))) | ((PCVMode & (! LAST)) & (X (! PCVMode)))) V ((expirationPhaseEnd & inValveClose) & outValveClose))))))))) & (PCVMode -> (((! LAST) U ((PCVMode & (! LAST)) & (X (! PCVMode)))) -> ((((PCVMode & (! LAST)) & (X (! PCVMode))) V (((! ((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest))) & ((! LAST) & ((X ((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest))) & (! ((PCVMode & (! LAST)) & (X (! PCVMode))))))) -> ((X ((! (((! buttonUnPressOr60Seconds) & (! ((PCVMode & (! LAST)) & (X (! PCVMode))))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & ((PCVMode & (! LAST)) & (X (! PCVMode)))) | ((PCVMode & (! LAST)) & (X (! PCVMode)))) V ((expirationPhaseEnd & inValveClose) & outValveClose)))) & (! ((PCVMode & (! LAST)) & (X (! PCVMode))))))) & (((expiratoryPauseButton & ExpiratoryPhaseEnd) & (! patientBreathingRequest)) -> ((! (((! buttonUnPressOr60Seconds) & (! ((PCVMode & (! LAST)) & (X (! PCVMode))))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & ((PCVMode & (! LAST)) & (X (! PCVMode)))) | ((PCVMode & (! LAST)) & (X (! PCVMode)))) V ((expirationPhaseEnd & inValveClose) & outValveClose))))))))",
            "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre(SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or ((SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))), ( not $stop_condition_coco$) )) => $post_condition_coco$)) ))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or ((SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))), ( not $stop_condition_coco$) )) => $post_condition_coco$)) ))))",
            "CoCoSpecCode": "((H((( not PCVMode) and (YtoPre(PCVMode))) => (YtoPre(SI( (PCVMode and (FTP or (YtoPre( not PCVMode)))), ((SI( (PCVMode and (FTP or (YtoPre( not PCVMode)))), ( not ((expiratoryPauseButton and ExpiratoryPhaseEnd) and ( not patientBreathingRequest))) )) or ((SI( (((expiratoryPauseButton and ExpiratoryPhaseEnd) and ( not patientBreathingRequest)) and ((YtoPre( not ((expiratoryPauseButton and ExpiratoryPhaseEnd) and ( not patientBreathingRequest)))) or (PCVMode and (FTP or (YtoPre( not PCVMode)))))), ( not buttonUnPressOr60Seconds) )) => ((expirationPhaseEnd and inValveClose) and outValveClose))) ))))) and ((SI( (PCVMode and (FTP or (YtoPre( not PCVMode)))), ( not (( not PCVMode) and (YtoPre(PCVMode)))) )) => (SI( (PCVMode and (FTP or (YtoPre( not PCVMode)))), ((SI( (PCVMode and (FTP or (YtoPre( not PCVMode)))), ( not ((expiratoryPauseButton and ExpiratoryPhaseEnd) and ( not patientBreathingRequest))) )) or ((SI( (((expiratoryPauseButton and ExpiratoryPhaseEnd) and ( not patientBreathingRequest)) and ((YtoPre( not ((expiratoryPauseButton and ExpiratoryPhaseEnd) and ( not patientBreathingRequest)))) or (PCVMode and (FTP or (YtoPre( not PCVMode)))))), ( not buttonUnPressOr60Seconds) )) => ((expirationPhaseEnd and inValveClose) and outValveClose))) ))))",
            "component": "System"
        },
        "_id": "4c194030-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT43_1",
        "parent_reqid": "",
        "project": "Ventilator v0.5.1",
        "rationale": "The controller shall stop RM if it is required from the GUI.\nRationale: The GUI stops the RM if required by the user.",
        "comments": "",
        "fulltext": "while RM if !RMButton System shall satisfy !RM & expirationPhaseStart",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "in"
            },
            "condition": "regular",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "RM",
                "RMButton",
                "expirationPhaseStart"
            ],
            "scope_mode": "(RM)",
            "scopeTextRange": [
                0,
                7
            ],
            "qualifier_word": "if",
            "pre_condition": "(! RMButton)",
            "regular_condition": "(! RMButton)",
            "conditionTextRange": [
                9,
                20
            ],
            "component_name": "System",
            "componentTextRange": [
                22,
                27
            ],
            "post_condition": "(! RM & expirationPhaseStart)",
            "responseTextRange": [
                35,
                68
            ],
            "diagramVariables": "M = <b><i>(RM)</i></b>,, TC = <b><i>(! RMButton)</i></b>, Response = <b><i>(! RM & expirationPhaseStart)</i></b>.",
            "description": "ENFORCED: in every interval where <b><i>(RM)</i></b> holds.\nTRIGGER: first point in the interval if <b><i>(! RMButton)</i></b> is true and any point in the interval where <b><i>(! RMButton)</i></b> becomes true (from false).\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/in_regular_null_satisfaction.svg",
            "scope_mode_pt": "RM",
            "scope_mode_coco": "RM",
            "scope_mode_ft": "RM",
            "regular_condition_unexp_pt": "(! RMButton)",
            "regular_condition_unexp_ft": "(! RMButton)",
            "regular_condition_SMV_pt": "(! RMButton)",
            "regular_condition_SMV_ft": "(! RMButton)",
            "regular_condition_coco_smv": "(! RMButton)",
            "regular_condition_coco": "( not RMButton)",
            "post_condition_unexp_pt": "((! RM) & expirationPhaseStart)",
            "post_condition_unexp_ft": "((! RM) & expirationPhaseStart)",
            "post_condition_SMV_pt": "((! RM) & expirationPhaseStart)",
            "post_condition_SMV_ft": "((! RM) & expirationPhaseStart)",
            "post_condition_coco_smv": "((! RM) & expirationPhaseStart)",
            "post_condition_coco": "(( not RM) and expirationPhaseStart)",
            "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))))) & ($scope_mode_ft$ -> (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))))",
            "ft": "((LAST V ((! (Fin_RM & (! LAST))) | (X (((Lin_RM | LAST) V (((! (! RMButton)) & ((! LAST) & ((X (! RMButton)) & (! (Lin_RM | LAST))))) -> ((X ((! (Lin_RM | LAST)) U ((! RM) & expirationPhaseStart))) & (! (Lin_RM | LAST))))) & ((! RMButton) -> ((! (Lin_RM | LAST)) U ((! RM) & expirationPhaseStart))))))) & (RM -> (((Lin_RM | LAST) V (((! (! RMButton)) & ((! LAST) & ((X (! RMButton)) & (! (Lin_RM | LAST))))) -> ((X ((! (Lin_RM | LAST)) U ((! RM) & expirationPhaseStart))) & (! (Lin_RM | LAST))))) & ((! RMButton) -> ((! (Lin_RM | LAST)) U ((! RM) & expirationPhaseStart))))))",
            "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))))))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))))))))",
            "pt": "((H (Lin_RM -> (Y (((! (! RMButton)) S ((! (! RMButton)) & Fin_RM)) | (! ((! ((! RM) & expirationPhaseStart)) S ((! ((! RM) & expirationPhaseStart)) & ((! RMButton) & ((Y (! (! RMButton))) | Fin_RM))))))))) & (((! Lin_RM) S ((! Lin_RM) & Fin_RM)) -> (((! (! RMButton)) S ((! (! RMButton)) & Fin_RM)) | (! ((! ((! RM) & expirationPhaseStart)) S ((! ((! RM) & expirationPhaseStart)) & ((! RMButton) & ((Y (! (! RMButton))) | Fin_RM))))))))",
            "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))))",
            "ptExpanded": "((H (((! RM) & (Y RM)) -> (Y ((RMButton S (RMButton & (RM & (Z (! RM))))) | (! ((! ((! RM) & expirationPhaseStart)) S ((! ((! RM) & expirationPhaseStart)) & ((! RMButton) & ((Y RMButton) | (RM & (Z (! RM)))))))))))) & (((! ((! RM) & (Y RM))) S ((! ((! RM) & (Y RM))) & (RM & (Z (! RM))))) -> ((RMButton S (RMButton & (RM & (Z (! RM))))) | (! ((! ((! RM) & expirationPhaseStart)) S ((! ((! RM) & expirationPhaseStart)) & ((! RMButton) & ((Y RMButton) | (RM & (Z (! RM)))))))))))",
            "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))))))",
            "ptFinBtwExpanded": "(H (((! RM) & (Y RM)) -> (Y (((! (! RMButton)) S ((! (! RMButton)) & (RM & ((! (Y TRUE)) | (Y (! RM)))))) | (! ((! ((! RM) & expirationPhaseStart)) S ((! ((! RM) & expirationPhaseStart)) & ((! RMButton) & ((Y (! (! RMButton))) | (RM & ((! (Y TRUE)) | (Y (! RM)))))))))))))",
            "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))))",
            "ftExpanded": "((LAST V ((! ((((! RM) & (! LAST)) & (X RM)) & (! LAST))) | (X (((((RM & (! LAST)) & (X (! RM))) | LAST) V (((! (! RMButton)) & ((! LAST) & ((X (! RMButton)) & (! (((RM & (! LAST)) & (X (! RM))) | LAST))))) -> ((X ((! (((RM & (! LAST)) & (X (! RM))) | LAST)) U ((! RM) & expirationPhaseStart))) & (! (((RM & (! LAST)) & (X (! RM))) | LAST))))) & ((! RMButton) -> ((! (((RM & (! LAST)) & (X (! RM))) | LAST)) U ((! RM) & expirationPhaseStart))))))) & (RM -> (((((RM & (! LAST)) & (X (! RM))) | LAST) V (((! (! RMButton)) & ((! LAST) & ((X (! RMButton)) & (! (((RM & (! LAST)) & (X (! RM))) | LAST))))) -> ((X ((! (((RM & (! LAST)) & (X (! RM))) | LAST)) U ((! RM) & expirationPhaseStart))) & (! (((RM & (! LAST)) & (X (! RM))) | LAST))))) & ((! RMButton) -> ((! (((RM & (! LAST)) & (X (! RM))) | LAST)) U ((! RM) & expirationPhaseStart))))))",
            "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))))",
            "ftInfAUExpanded": "((G ((! (((! RM) ) & (X RM))) | (X ((((RM ) & (X (! RM))) V (((! (! RMButton)) & ((X (! RMButton)) & (! ((RM ) & (X (! RM)))))) -> ((X ((! ((RM ) & (X (! RM)))) U ((! RM) & expirationPhaseStart))) & (! ((RM ) & (X (! RM))))))) & ((! RMButton) -> ((! ((RM ) & (X (! RM)))) U ((! RM) & expirationPhaseStart))))))) & (RM -> ((((RM ) & (X (! RM))) V (((! (! RMButton)) & ((X (! RMButton)) & (! ((RM ) & (X (! RM)))))) -> ((X ((! ((RM ) & (X (! RM)))) U ((! RM) & expirationPhaseStart))) & (! ((RM ) & (X (! RM))))))) & ((! RMButton) -> ((! ((RM ) & (X (! RM)))) U ((! RM) & expirationPhaseStart))))))",
            "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))",
            "ftInfBtwExpanded": "((G ((! (((! RM) ) & (X RM))) | (X ((F ((RM ) & (X (! RM)))) -> ((((RM ) & (X (! RM))) V (((! (! RMButton)) & ((X (! RMButton)) & (! ((RM ) & (X (! RM)))))) -> ((X ((! ((RM ) & (X (! RM)))) U ((! RM) & expirationPhaseStart))) & (! ((RM ) & (X (! RM))))))) & ((! RMButton) -> ((! ((RM ) & (X (! RM)))) U ((! RM) & expirationPhaseStart)))))))) & (RM -> ((F ((RM ) & (X (! RM)))) -> ((((RM ) & (X (! RM))) V (((! (! RMButton)) & ((X (! RMButton)) & (! ((RM ) & (X (! RM)))))) -> ((X ((! ((RM ) & (X (! RM)))) U ((! RM) & expirationPhaseStart))) & (! ((RM ) & (X (! RM))))))) & ((! RMButton) -> ((! ((RM ) & (X (! RM)))) U ((! RM) & expirationPhaseStart)))))))",
            "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))",
            "ftFinBtwExpanded": "((LAST V ((! ((((! RM) & (! LAST)) & (X RM)) & (! LAST))) | (X (((! LAST) U ((RM & (! LAST)) & (X (! RM)))) -> ((((RM & (! LAST)) & (X (! RM))) V (((! (! RMButton)) & ((! LAST) & ((X (! RMButton)) & (! ((RM & (! LAST)) & (X (! RM))))))) -> ((X ((! ((RM & (! LAST)) & (X (! RM)))) U ((! RM) & expirationPhaseStart))) & (! ((RM & (! LAST)) & (X (! RM))))))) & ((! RMButton) -> ((! ((RM & (! LAST)) & (X (! RM)))) U ((! RM) & expirationPhaseStart)))))))) & (RM -> (((! LAST) U ((RM & (! LAST)) & (X (! RM)))) -> ((((RM & (! LAST)) & (X (! RM))) V (((! (! RMButton)) & ((! LAST) & ((X (! RMButton)) & (! ((RM & (! LAST)) & (X (! RM))))))) -> ((X ((! ((RM & (! LAST)) & (X (! RM)))) U ((! RM) & expirationPhaseStart))) & (! ((RM & (! LAST)) & (X (! RM))))))) & ((! RMButton) -> ((! ((RM & (! LAST)) & (X (! RM)))) U ((! RM) & expirationPhaseStart)))))))",
            "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or ( not (SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))), ( not $post_condition_coco$) ))))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or ( not (SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))), ( not $post_condition_coco$) ))))))",
            "CoCoSpecCode": "((H((( not RM) and (YtoPre(RM))) => (YtoPre((SI( (RM and (FTP or (YtoPre( not RM)))), ( not ( not RMButton)) )) or ( not (SI( (( not RMButton) and ((YtoPre( not ( not RMButton))) or (RM and (FTP or (YtoPre( not RM)))))), ( not (( not RM) and expirationPhaseStart)) ))))))) and ((SI( (RM and (FTP or (YtoPre( not RM)))), ( not (( not RM) and (YtoPre(RM)))) )) => ((SI( (RM and (FTP or (YtoPre( not RM)))), ( not ( not RMButton)) )) or ( not (SI( (( not RMButton) and ((YtoPre( not ( not RMButton))) or (RM and (FTP or (YtoPre( not RM)))))), ( not (( not RM) and expirationPhaseStart)) ))))))",
            "component": "System"
        },
        "_id": "4c19b560-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT40",
        "parent_reqid": "",
        "project": "Ventilator v0.5.1",
        "rationale": "When the ventilator is in an expiration state the in valve shall be closed (pressure 0) and the out valve shall be open.\nRationale: The ventilator opens the out valve to allow the patient to expirate, while the in valve is closed to avoid air in.",
        "comments": "",
        "fulltext": "while expiratoryState System shall satisfy inValveClose & outValveOpen",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "in"
            },
            "condition": "null",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "expiratoryState",
                "inValveClose",
                "outValveOpen"
            ],
            "scope_mode": "(expiratoryState)",
            "scopeTextRange": [
                0,
                20
            ],
            "component_name": "System",
            "componentTextRange": [
                22,
                27
            ],
            "post_condition": "(inValveClose & outValveOpen)",
            "responseTextRange": [
                35,
                69
            ],
            "diagramVariables": "M = <b><i>(expiratoryState)</i></b>,, Response = <b><i>(inValveClose & outValveOpen)</i></b>.",
            "description": "ENFORCED: in every interval where <b><i>(expiratoryState)</i></b> holds.\nTRIGGER: first point in the interval.\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/in_null_null_satisfaction.svg",
            "scope_mode_pt": "expiratoryState",
            "scope_mode_coco": "expiratoryState",
            "scope_mode_ft": "expiratoryState",
            "post_condition_unexp_pt": "(inValveClose & outValveOpen)",
            "post_condition_unexp_ft": "(inValveClose & outValveOpen)",
            "post_condition_SMV_pt": "(inValveClose & outValveOpen)",
            "post_condition_SMV_ft": "(inValveClose & outValveOpen)",
            "post_condition_coco_smv": "(inValveClose & outValveOpen)",
            "post_condition_coco": "(inValveClose and outValveOpen)",
            "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))) & ($scope_mode_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))",
            "ft": "((LAST V ((! (Fin_expiratoryState & (! LAST))) | (X ((! (Lin_expiratoryState | LAST)) U (inValveClose & outValveOpen))))) & (expiratoryState -> ((! (Lin_expiratoryState | LAST)) U (inValveClose & outValveOpen))))",
            "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & Fin_$scope_mode_pt$)))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & Fin_$scope_mode_pt$)))))",
            "pt": "((H (Lin_expiratoryState -> (Y (! ((! (inValveClose & outValveOpen)) S ((! (inValveClose & outValveOpen)) & Fin_expiratoryState)))))) & (((! Lin_expiratoryState) S ((! Lin_expiratoryState) & Fin_expiratoryState)) -> (! ((! (inValveClose & outValveOpen)) S ((! (inValveClose & outValveOpen)) & Fin_expiratoryState)))))",
            "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))",
            "ptExpanded": "((H (((! expiratoryState) & (Y expiratoryState)) -> (Y (! ((! (inValveClose & outValveOpen)) S ((! (inValveClose & outValveOpen)) & (expiratoryState & (Z (! expiratoryState))))))))) & (((! ((! expiratoryState) & (Y expiratoryState))) S ((! ((! expiratoryState) & (Y expiratoryState))) & (expiratoryState & (Z (! expiratoryState))))) -> (! ((! (inValveClose & outValveOpen)) S ((! (inValveClose & outValveOpen)) & (expiratoryState & (Z (! expiratoryState))))))))",
            "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))",
            "ptFinBtwExpanded": "(H (((! expiratoryState) & (Y expiratoryState)) -> (Y (! ((! (inValveClose & outValveOpen)) S ((! (inValveClose & outValveOpen)) & (expiratoryState & ((! (Y TRUE)) | (Y (! expiratoryState))))))))))",
            "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))) & ($scope_mode_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))",
            "ftExpanded": "((LAST V ((! ((((! expiratoryState) & (! LAST)) & (X expiratoryState)) & (! LAST))) | (X ((! (((expiratoryState & (! LAST)) & (X (! expiratoryState))) | LAST)) U (inValveClose & outValveOpen))))) & (expiratoryState -> ((! (((expiratoryState & (! LAST)) & (X (! expiratoryState))) | LAST)) U (inValveClose & outValveOpen))))",
            "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))) & ($scope_mode_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))",
            "ftInfAUExpanded": "((G ((! (((! expiratoryState) ) & (X expiratoryState))) | (X ((! ((expiratoryState ) & (X (! expiratoryState)))) U (inValveClose & outValveOpen))))) & (expiratoryState -> ((! ((expiratoryState ) & (X (! expiratoryState)))) U (inValveClose & outValveOpen))))",
            "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))",
            "ftInfBtwExpanded": "((G ((! (((! expiratoryState) ) & (X expiratoryState))) | (X ((F ((expiratoryState ) & (X (! expiratoryState)))) -> ((! ((expiratoryState ) & (X (! expiratoryState)))) U (inValveClose & outValveOpen)))))) & (expiratoryState -> ((F ((expiratoryState ) & (X (! expiratoryState)))) -> ((! ((expiratoryState ) & (X (! expiratoryState)))) U (inValveClose & outValveOpen)))))",
            "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))",
            "ftFinBtwExpanded": "((LAST V ((! ((((! expiratoryState) & (! LAST)) & (X expiratoryState)) & (! LAST))) | (X (((! LAST) U ((expiratoryState & (! LAST)) & (X (! expiratoryState)))) -> ((! ((expiratoryState & (! LAST)) & (X (! expiratoryState)))) U (inValveClose & outValveOpen)))))) & (expiratoryState -> (((! LAST) U ((expiratoryState & (! LAST)) & (X (! expiratoryState)))) -> ((! ((expiratoryState & (! LAST)) & (X (! expiratoryState)))) U (inValveClose & outValveOpen)))))",
            "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre( not (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $post_condition_coco$) )))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => ( not (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $post_condition_coco$) )))))",
            "CoCoSpecCode": "((H((( not expiratoryState) and (YtoPre(expiratoryState))) => (YtoPre( not (SI( (expiratoryState and (FTP or (YtoPre( not expiratoryState)))), ( not (inValveClose and outValveOpen)) )))))) and ((SI( (expiratoryState and (FTP or (YtoPre( not expiratoryState)))), ( not (( not expiratoryState) and (YtoPre(expiratoryState)))) )) => ( not (SI( (expiratoryState and (FTP or (YtoPre( not expiratoryState)))), ( not (inValveClose and outValveOpen)) )))))",
            "component": "System"
        },
        "_id": "4c1a2a90-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT2",
        "parent_reqid": "FUN5",
        "project": "Ventilator v0.5.1",
        "rationale": "The transition to Start-up Mode shall be allowed by pushing the power button located on the back side of the ventilator unit to turn it on",
        "comments": "Oisín: The wording of \"shall be allowed\" made me decide to write this requirement as a negative - the system cannot turn on unless the powerButton is pressed. Otherwise this just translates as a less detailed (and potentially contradictory) version of FUN5",
        "fulltext": "when powerOff & !powerButton System shall satisfy !StartUpMode",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "null"
            },
            "condition": "regular",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "powerOff",
                "powerButton",
                "StartUpMode"
            ],
            "qualifier_word": "when",
            "pre_condition": "(powerOff & ! powerButton)",
            "regular_condition": "(powerOff & ! powerButton)",
            "conditionTextRange": [
                0,
                27
            ],
            "component_name": "System",
            "componentTextRange": [
                29,
                34
            ],
            "post_condition": "(! StartUpMode)",
            "responseTextRange": [
                42,
                61
            ],
            "diagramVariables": "TC = <b><i>(powerOff & ! powerButton)</i></b>, Response = <b><i>(! StartUpMode)</i></b>.",
            "description": "ENFORCED: in the interval defined by the entire execution.\nTRIGGER: first point in the interval if <b><i>(powerOff & ! powerButton)</i></b> is true and any point in the interval where <b><i>(powerOff & ! powerButton)</i></b> becomes true (from false).\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/null_regular_null_satisfaction.svg",
            "scope_mode_pt": "BAD_PT",
            "scope_mode_coco": "BAD_COCO",
            "scope_mode_ft": "BAD_FT",
            "regular_condition_unexp_pt": "(powerOff & (! powerButton))",
            "regular_condition_unexp_ft": "(powerOff & (! powerButton))",
            "regular_condition_SMV_pt": "(powerOff & (! powerButton))",
            "regular_condition_SMV_ft": "(powerOff & (! powerButton))",
            "regular_condition_coco_smv": "(powerOff & (! powerButton))",
            "regular_condition_coco": "(powerOff and ( not powerButton))",
            "post_condition_unexp_pt": "(! StartUpMode)",
            "post_condition_unexp_ft": "(! StartUpMode)",
            "post_condition_SMV_pt": "(! StartUpMode)",
            "post_condition_SMV_ft": "(! StartUpMode)",
            "post_condition_coco_smv": "(! StartUpMode)",
            "post_condition_coco": "( not StartUpMode)",
            "ft_fetched": "((LAST V (((! $regular_condition_unexp_ft$) & ((! LAST) & (X $regular_condition_unexp_ft$))) -> (X ((! LAST) U $post_condition_unexp_ft$)))) & ($regular_condition_unexp_ft$ -> ((! LAST) U $post_condition_unexp_ft$)))",
            "ft": "((LAST V (((! (powerOff & (! powerButton))) & ((! LAST) & (X (powerOff & (! powerButton))))) -> (X ((! LAST) U (! StartUpMode))))) & ((powerOff & (! powerButton)) -> ((! LAST) U (! StartUpMode))))",
            "pt_fetched": "((H (! $regular_condition_unexp_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | FTP))))))",
            "pt": "((H (! (powerOff & (! powerButton)))) | (! ((! (! StartUpMode)) S ((! (! StartUpMode)) & ((powerOff & (! powerButton)) & ((Y (! (powerOff & (! powerButton)))) | FTP))))))",
            "ptExpanded_fetched": "((H (! $regular_condition_SMV_pt$)) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | (! (Y TRUE))))))))",
            "ptExpanded": "((H (! (powerOff & (! powerButton)))) | (! (StartUpMode S (StartUpMode & ((powerOff & (! powerButton)) & ((Y (! (powerOff & (! powerButton)))) | (! (Y TRUE))))))))",
            "ptFinBtwExpanded_fetched": "((H (! $regular_condition_SMV_pt$)) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | (! (Y TRUE))))))))",
            "ptFinBtwExpanded": "((H (! (powerOff & (! powerButton)))) | (! ((! (! StartUpMode)) S ((! (! StartUpMode)) & ((powerOff & (! powerButton)) & ((Y (! (powerOff & (! powerButton)))) | (! (Y TRUE))))))))",
            "ftExpanded_fetched": "((LAST V (((! $regular_condition_SMV_ft$) & ((! LAST) & (X $regular_condition_SMV_ft$))) -> (X ((! LAST) U $post_condition_SMV_ft$)))) & ($regular_condition_SMV_ft$ -> ((! LAST) U $post_condition_SMV_ft$)))",
            "ftExpanded": "((LAST V (((! (powerOff & (! powerButton))) & ((! LAST) & (X (powerOff & (! powerButton))))) -> (X ((! LAST) U (! StartUpMode))))) & ((powerOff & (! powerButton)) -> ((! LAST) U (! StartUpMode))))",
            "ftInfAUExpanded_fetched": "((G (((! $regular_condition_SMV_ft$) & (X $regular_condition_SMV_ft$)) -> (X (F $post_condition_SMV_ft$)))) & ($regular_condition_SMV_ft$ -> (F $post_condition_SMV_ft$)))",
            "ftInfAUExpanded": "((G (((! (powerOff & (! powerButton))) & (X (powerOff & (! powerButton)))) -> (X (F (! StartUpMode))))) & ((powerOff & (! powerButton)) -> (F (! StartUpMode))))",
            "ftInfBtwExpanded_fetched": "((G (((! $regular_condition_SMV_ft$) & (X $regular_condition_SMV_ft$)) -> (X (F $post_condition_SMV_ft$)))) & ($regular_condition_SMV_ft$ -> (F $post_condition_SMV_ft$)))",
            "ftInfBtwExpanded": "((G (((! (powerOff & (! powerButton))) & (X (powerOff & (! powerButton)))) -> (X (F (! StartUpMode))))) & ((powerOff & (! powerButton)) -> (F (! StartUpMode))))",
            "ftFinBtwExpanded_fetched": "((LAST V (((! $regular_condition_SMV_ft$) & ((! LAST) & (X $regular_condition_SMV_ft$))) -> (X ((! LAST) U $post_condition_SMV_ft$)))) & ($regular_condition_SMV_ft$ -> ((! LAST) U $post_condition_SMV_ft$)))",
            "ftFinBtwExpanded": "((LAST V (((! (powerOff & (! powerButton))) & ((! LAST) & (X (powerOff & (! powerButton))))) -> (X ((! LAST) U (! StartUpMode))))) & ((powerOff & (! powerButton)) -> ((! LAST) U (! StartUpMode))))",
            "CoCoSpecCode_fetched": "((H( not $regular_condition_coco$)) or ( not (SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or FTP)), ( not $post_condition_coco$) ))))",
            "CoCoSpecCode": "((H( not (powerOff and ( not powerButton)))) or ( not (SI( ((powerOff and ( not powerButton)) and ((YtoPre( not (powerOff and ( not powerButton)))) or FTP)), ( not ( not StartUpMode)) ))))",
            "component": "System"
        },
        "_id": "4c1a9fc0-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT41_2",
        "parent_reqid": "",
        "project": "Ventilator v0.5.1",
        "rationale": "When inspiratory pause timeout (max_ins_pause) is over, the cycle shall proceed immediately to expiration.\nRationale: The timeout prevents stopping the patient breath cycle in case of human error.",
        "comments": "Oisín, v0.5: I feel like FUN29 combining these into one requirement is a lot cleaner. Also I don't understand why this isn't a child of FUN29. Note that max_ins_pause is 40 seconds.",
        "fulltext": "when inspiratoryPause System shall after 40 seconds satisfy !inspiratoryPause & expirationPhaseStart",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "null"
            },
            "condition": "regular",
            "timing": "after",
            "response": "satisfaction",
            "variables": [
                "inspiratoryPause",
                "expirationPhaseStart"
            ],
            "qualifier_word": "when",
            "pre_condition": "(inspiratoryPause)",
            "regular_condition": "(inspiratoryPause)",
            "conditionTextRange": [
                0,
                20
            ],
            "component_name": "System",
            "componentTextRange": [
                22,
                27
            ],
            "duration": "40",
            "timingTextRange": [
                35,
                50
            ],
            "post_condition": "(! inspiratoryPause & expirationPhaseStart)",
            "responseTextRange": [
                52,
                99
            ],
            "diagramVariables": "TC = <b><i>(inspiratoryPause)</i></b>,  n = <b><i>40</i></b>, Response = <b><i>(! inspiratoryPause & expirationPhaseStart)</i></b>.",
            "description": "ENFORCED: in the interval defined by the entire execution.\nTRIGGER: first point in the interval if <b><i>(inspiratoryPause)</i></b> is true and any point in the interval where <b><i>(inspiratoryPause)</i></b> becomes true (from false).\nREQUIRES: for every trigger, RES must be false at all time points with distance <=<b><i>40</i></b> from the trigger (i.e., trigger, trigger+1, ..., and trigger+<b><i>40</i></b>). Moreover, RES must hold at the point that is at distance <b><i>40</i></b>+1 from the trigger, that is, trigger+<b><i>40</i></b>+1, except if the end of the interval occurs earlier.",
            "diagram": "_media/user-interface/examples/svgDiagrams/null_regular_after_satisfaction.svg",
            "scope_mode_pt": "BAD_PT",
            "scope_mode_coco": "BAD_COCO",
            "scope_mode_ft": "BAD_FT",
            "regular_condition_unexp_pt": "inspiratoryPause",
            "regular_condition_unexp_ft": "inspiratoryPause",
            "regular_condition_SMV_pt": "inspiratoryPause",
            "regular_condition_SMV_ft": "inspiratoryPause",
            "regular_condition_coco_smv": "inspiratoryPause",
            "regular_condition_coco": "inspiratoryPause",
            "post_condition_unexp_pt": "((! inspiratoryPause) & expirationPhaseStart)",
            "post_condition_unexp_ft": "((! inspiratoryPause) & expirationPhaseStart)",
            "post_condition_SMV_pt": "((! inspiratoryPause) & expirationPhaseStart)",
            "post_condition_SMV_ft": "((! inspiratoryPause) & expirationPhaseStart)",
            "post_condition_coco_smv": "((! inspiratoryPause) & expirationPhaseStart)",
            "post_condition_coco": "(( not inspiratoryPause) and expirationPhaseStart)",
            "ft_fetched": "((LAST V (((! $regular_condition_unexp_ft$) & ((! LAST) & (X $regular_condition_unexp_ft$))) -> (X (((G[<=$duration$] (! $post_condition_unexp_ft$)) | (LAST V (! $post_condition_unexp_ft$))) & ((F[<=$duration$+1] $post_condition_unexp_ft$) | (F[<$duration$+1] LAST)))))) & ($regular_condition_unexp_ft$ -> (((G[<=$duration$] (! $post_condition_unexp_ft$)) | (LAST V (! $post_condition_unexp_ft$))) & ((F[<=$duration$+1] $post_condition_unexp_ft$) | (F[<$duration$+1] LAST)))))",
            "ft": "((LAST V (((! inspiratoryPause) & ((! LAST) & (X inspiratoryPause))) -> (X (((G[<=40] (! ((! inspiratoryPause) & expirationPhaseStart))) | (LAST V (! ((! inspiratoryPause) & expirationPhaseStart)))) & ((F[<=40+1] ((! inspiratoryPause) & expirationPhaseStart)) | (F[<40+1] LAST)))))) & (inspiratoryPause -> (((G[<=40] (! ((! inspiratoryPause) & expirationPhaseStart))) | (LAST V (! ((! inspiratoryPause) & expirationPhaseStart)))) & ((F[<=40+1] ((! inspiratoryPause) & expirationPhaseStart)) | (F[<40+1] LAST)))))",
            "pt_fetched": "((H ((O[<=$duration$] ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | FTP))) -> ((H (! $regular_condition_unexp_pt$)) | (! $post_condition_unexp_pt$)))) & (H ((O[=$duration$+1] (($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | FTP)) & (! $post_condition_unexp_pt$))) -> (O[<$duration$+1] (FTP | $post_condition_unexp_pt$)))))",
            "pt": "((H ((O[<=40] (inspiratoryPause & ((Y (! inspiratoryPause)) | FTP))) -> ((H (! inspiratoryPause)) | (! ((! inspiratoryPause) & expirationPhaseStart))))) & (H ((O[=40+1] ((inspiratoryPause & ((Y (! inspiratoryPause)) | FTP)) & (! ((! inspiratoryPause) & expirationPhaseStart)))) -> (O[<40+1] (FTP | ((! inspiratoryPause) & expirationPhaseStart))))))",
            "ptExpanded_fetched": "((H ((O[<=$duration$] ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | (! (Y TRUE))))) -> ((H (! $regular_condition_SMV_pt$)) | (! $post_condition_SMV_pt$)))) & (H ((O[=$duration$+1] (($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | (! (Y TRUE)))) & (! $post_condition_SMV_pt$))) -> (O[<$duration$+1] ((! (Y TRUE)) | $post_condition_SMV_pt$)))))",
            "ptExpanded": "((H ((O[0,40] (inspiratoryPause & ((Y (! inspiratoryPause)) | (! (Y TRUE))))) -> ((H (! inspiratoryPause)) | (! ((! inspiratoryPause) & expirationPhaseStart))))) & (H ((O[41,41] ((inspiratoryPause & ((Y (! inspiratoryPause)) | (! (Y TRUE)))) & (! ((! inspiratoryPause) & expirationPhaseStart)))) -> (O[0,40] ((! (Y TRUE)) | ((! inspiratoryPause) & expirationPhaseStart))))))",
            "ptFinBtwExpanded_fetched": "((H ((O[<=$duration$] ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | (! (Y TRUE))))) -> ((H (! $regular_condition_SMV_pt$)) | (! $post_condition_SMV_pt$)))) & (H ((O[=$duration$+1] (($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | (! (Y TRUE)))) & (! $post_condition_SMV_pt$))) -> (O[<$duration$+1] ((! (Y TRUE)) | $post_condition_SMV_pt$)))))",
            "ptFinBtwExpanded": "((H ((O[0,40] (inspiratoryPause & ((Y (! inspiratoryPause)) | (! (Y TRUE))))) -> ((H (! inspiratoryPause)) | (! ((! inspiratoryPause) & expirationPhaseStart))))) & (H ((O[41,41] ((inspiratoryPause & ((Y (! inspiratoryPause)) | (! (Y TRUE)))) & (! ((! inspiratoryPause) & expirationPhaseStart)))) -> (O[0,40] ((! (Y TRUE)) | ((! inspiratoryPause) & expirationPhaseStart))))))",
            "ftExpanded_fetched": "((LAST V (((! $regular_condition_SMV_ft$) & ((! LAST) & (X $regular_condition_SMV_ft$))) -> (X (((G[<=$duration$] (! $post_condition_SMV_ft$)) | (LAST V (! $post_condition_SMV_ft$))) & ((F[<=$duration$+1] $post_condition_SMV_ft$) | (F[<$duration$+1] LAST)))))) & ($regular_condition_SMV_ft$ -> (((G[<=$duration$] (! $post_condition_SMV_ft$)) | (LAST V (! $post_condition_SMV_ft$))) & ((F[<=$duration$+1] $post_condition_SMV_ft$) | (F[<$duration$+1] LAST)))))",
            "ftExpanded": "((LAST V (((! inspiratoryPause) & ((! LAST) & (X inspiratoryPause))) -> (X (((G[0,40] (! ((! inspiratoryPause) & expirationPhaseStart))) | (LAST V (! ((! inspiratoryPause) & expirationPhaseStart)))) & ((F[0,41] ((! inspiratoryPause) & expirationPhaseStart)) | (F[0,40] LAST)))))) & (inspiratoryPause -> (((G[0,40] (! ((! inspiratoryPause) & expirationPhaseStart))) | (LAST V (! ((! inspiratoryPause) & expirationPhaseStart)))) & ((F[0,41] ((! inspiratoryPause) & expirationPhaseStart)) | (F[0,40] LAST)))))",
            "ftInfAUExpanded_fetched": "((G (((! $regular_condition_SMV_ft$) & (X $regular_condition_SMV_ft$)) -> (X (((G[<=$duration$] (! $post_condition_SMV_ft$)) | (G (! $post_condition_SMV_ft$))) & (F[<=$duration$+1] $post_condition_SMV_ft$))))) & ($regular_condition_SMV_ft$ -> (((G[<=$duration$] (! $post_condition_SMV_ft$)) | (G (! $post_condition_SMV_ft$))) & (F[<=$duration$+1] $post_condition_SMV_ft$))))",
            "ftInfAUExpanded": "((G (((! inspiratoryPause) & (X inspiratoryPause)) -> (X (((G[0,40] (! ((! inspiratoryPause) & expirationPhaseStart))) | (G (! ((! inspiratoryPause) & expirationPhaseStart)))) & (F[0,41] ((! inspiratoryPause) & expirationPhaseStart)))))) & (inspiratoryPause -> (((G[0,40] (! ((! inspiratoryPause) & expirationPhaseStart))) | (G (! ((! inspiratoryPause) & expirationPhaseStart)))) & (F[0,41] ((! inspiratoryPause) & expirationPhaseStart)))))",
            "ftInfBtwExpanded_fetched": "((G (((! $regular_condition_SMV_ft$) & (X $regular_condition_SMV_ft$)) -> (X (((G[<=$duration$] (! $post_condition_SMV_ft$)) | (G (! $post_condition_SMV_ft$))) & (F[<=$duration$+1] $post_condition_SMV_ft$))))) & ($regular_condition_SMV_ft$ -> (((G[<=$duration$] (! $post_condition_SMV_ft$)) | (G (! $post_condition_SMV_ft$))) & (F[<=$duration$+1] $post_condition_SMV_ft$))))",
            "ftInfBtwExpanded": "((G (((! inspiratoryPause) & (X inspiratoryPause)) -> (X (((G[0,40] (! ((! inspiratoryPause) & expirationPhaseStart))) | (G (! ((! inspiratoryPause) & expirationPhaseStart)))) & (F[0,41] ((! inspiratoryPause) & expirationPhaseStart)))))) & (inspiratoryPause -> (((G[0,40] (! ((! inspiratoryPause) & expirationPhaseStart))) | (G (! ((! inspiratoryPause) & expirationPhaseStart)))) & (F[0,41] ((! inspiratoryPause) & expirationPhaseStart)))))",
            "ftFinBtwExpanded_fetched": "((LAST V (((! $regular_condition_SMV_ft$) & ((! LAST) & (X $regular_condition_SMV_ft$))) -> (X (((G[<=$duration$] (! $post_condition_SMV_ft$)) | (LAST V (! $post_condition_SMV_ft$))) & ((F[<=$duration$+1] $post_condition_SMV_ft$) | (F[<$duration$+1] LAST)))))) & ($regular_condition_SMV_ft$ -> (((G[<=$duration$] (! $post_condition_SMV_ft$)) | (LAST V (! $post_condition_SMV_ft$))) & ((F[<=$duration$+1] $post_condition_SMV_ft$) | (F[<$duration$+1] LAST)))))",
            "ftFinBtwExpanded": "((LAST V (((! inspiratoryPause) & ((! LAST) & (X inspiratoryPause))) -> (X (((G[0,40] (! ((! inspiratoryPause) & expirationPhaseStart))) | (LAST V (! ((! inspiratoryPause) & expirationPhaseStart)))) & ((F[0,41] ((! inspiratoryPause) & expirationPhaseStart)) | (F[0,40] LAST)))))) & (inspiratoryPause -> (((G[0,40] (! ((! inspiratoryPause) & expirationPhaseStart))) | (LAST V (! ((! inspiratoryPause) & expirationPhaseStart)))) & ((F[0,41] ((! inspiratoryPause) & expirationPhaseStart)) | (F[0,40] LAST)))))",
            "CoCoSpecCode_fetched": "((H((OT($duration$,0,($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or FTP)))) => ((H( not $regular_condition_coco$)) or ( not $post_condition_coco$)))) and (H((OT($duration$+1,$duration$+1,(($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or FTP)) and ( not $post_condition_coco$)))) => (OT($duration$,0,(FTP or $post_condition_coco$))))))",
            "CoCoSpecCode": "((H((OT(40,0,(inspiratoryPause and ((YtoPre( not inspiratoryPause)) or FTP)))) => ((H( not inspiratoryPause)) or ( not (( not inspiratoryPause) and expirationPhaseStart))))) and (H((OT(40+1,40+1,((inspiratoryPause and ((YtoPre( not inspiratoryPause)) or FTP)) and ( not (( not inspiratoryPause) and expirationPhaseStart))))) => (OT(40,0,(FTP or (( not inspiratoryPause) and expirationPhaseStart)))))))",
            "component": "System"
        },
        "_id": "4c1b14f0-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT29",
        "parent_reqid": "FUN24",
        "project": "Ventilator v0.5.1",
        "rationale": "The Pressure Support Ventilation (PSV) mode shall support the breathing of the patient with positive pressure up to a peak value of P_inspPSV while the patient triggers every breath and maintains control of the respiratory rate.\nRationale: PSV is not suitable for patients unable to initiate breaths on their own.",
        "comments": "Oisín, v0.5: Much like FUN24, not really sure how to formalize this.",
        "fulltext": "",
        "semantics": {},
        "_id": "4c1b8a20-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT36_3",
        "parent_reqid": "",
        "project": "Ventilator v0.5.1",
        "rationale": "min_exp_time_psv shall be the half of the last inspiration time. min_exp_time_psv shall be in the interval [0.4 : 2] sec.\nRationale: The min exp time psv prevents moving immediately to inspiration allowing the patient to expirate.",
        "comments": "Oisín, v0.5: Making use of the inspClock variable I created, assuming it doesn't get reset until the start of the inspiratory phase.",
        "fulltext": "in PSVMode System shall satisfy minExpiratoryTime >= 0.4 & minExpiratoryTime <= 2 & (expiratoryPhase => minExpiratoryTime = inspClock/2)",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "in"
            },
            "condition": "null",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "PSVMode",
                "minExpiratoryTime",
                "expiratoryPhase",
                "inspClock"
            ],
            "scope_mode": "PSVMode",
            "scopeTextRange": [
                0,
                9
            ],
            "component_name": "System",
            "componentTextRange": [
                11,
                16
            ],
            "post_condition": "(minExpiratoryTime >= 0.4 & minExpiratoryTime <= 2 & ( expiratoryPhase => minExpiratoryTime = inspClock / 2 ))",
            "responseTextRange": [
                24,
                135
            ],
            "diagramVariables": "M = <b><i>PSVMode</i></b>,, Response = <b><i>(minExpiratoryTime >= 0.4 & minExpiratoryTime <= 2 & ( expiratoryPhase => minExpiratoryTime = inspClock / 2 ))</i></b>.",
            "description": "ENFORCED: in every interval where <b><i>PSVMode</i></b> holds.\nTRIGGER: first point in the interval.\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/in_null_null_satisfaction.svg",
            "scope_mode_pt": "PSVMode",
            "scope_mode_coco": "PSVMode",
            "scope_mode_ft": "PSVMode",
            "post_condition_unexp_pt": "(((minExpiratoryTime >= 0.4) & (minExpiratoryTime <= 2)) & (expiratoryPhase -> (minExpiratoryTime = (inspClock / 2))))",
            "post_condition_unexp_ft": "(((minExpiratoryTime >= 0.4) & (minExpiratoryTime <= 2)) & (expiratoryPhase -> (minExpiratoryTime = (inspClock / 2))))",
            "post_condition_SMV_pt": "(((minExpiratoryTime >= 0.4) & (minExpiratoryTime <= 2)) & (expiratoryPhase -> (minExpiratoryTime = (inspClock / 2))))",
            "post_condition_SMV_ft": "(((minExpiratoryTime >= 0.4) & (minExpiratoryTime <= 2)) & (expiratoryPhase -> (minExpiratoryTime = (inspClock / 2))))",
            "post_condition_coco_smv": "(((minExpiratoryTime >= 0.4) & (minExpiratoryTime <= 2)) & (expiratoryPhase -> (minExpiratoryTime = (inspClock / 2))))",
            "post_condition_coco": "(((minExpiratoryTime >= 0.4) and (minExpiratoryTime <= 2)) and (expiratoryPhase => (minExpiratoryTime = ( inspClock / 2 ))))",
            "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))) & ($scope_mode_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))",
            "ft": "((LAST V ((! (Fin_PSVMode & (! LAST))) | (X ((! (Lin_PSVMode | LAST)) U (((minExpiratoryTime >= 0.4) & (minExpiratoryTime <= 2)) & (expiratoryPhase -> (minExpiratoryTime = (inspClock / 2)))))))) & (PSVMode -> ((! (Lin_PSVMode | LAST)) U (((minExpiratoryTime >= 0.4) & (minExpiratoryTime <= 2)) & (expiratoryPhase -> (minExpiratoryTime = (inspClock / 2)))))))",
            "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & Fin_$scope_mode_pt$)))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & Fin_$scope_mode_pt$)))))",
            "pt": "((H (Lin_PSVMode -> (Y (! ((! (((minExpiratoryTime >= 0.4) & (minExpiratoryTime <= 2)) & (expiratoryPhase -> (minExpiratoryTime = (inspClock / 2))))) S ((! (((minExpiratoryTime >= 0.4) & (minExpiratoryTime <= 2)) & (expiratoryPhase -> (minExpiratoryTime = (inspClock / 2))))) & Fin_PSVMode)))))) & (((! Lin_PSVMode) S ((! Lin_PSVMode) & Fin_PSVMode)) -> (! ((! (((minExpiratoryTime >= 0.4) & (minExpiratoryTime <= 2)) & (expiratoryPhase -> (minExpiratoryTime = (inspClock / 2))))) S ((! (((minExpiratoryTime >= 0.4) & (minExpiratoryTime <= 2)) & (expiratoryPhase -> (minExpiratoryTime = (inspClock / 2))))) & Fin_PSVMode)))))",
            "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))",
            "ptExpanded": "((H (((! PSVMode) & (Y PSVMode)) -> (Y (! ((! (((minExpiratoryTime >= 0.4) & (minExpiratoryTime <= 2)) & (expiratoryPhase -> (minExpiratoryTime = (inspClock / 2))))) S ((! (((minExpiratoryTime >= 0.4) & (minExpiratoryTime <= 2)) & (expiratoryPhase -> (minExpiratoryTime = (inspClock / 2))))) & (PSVMode & (Z (! PSVMode))))))))) & (((! ((! PSVMode) & (Y PSVMode))) S ((! ((! PSVMode) & (Y PSVMode))) & (PSVMode & (Z (! PSVMode))))) -> (! ((! (((minExpiratoryTime >= 0.4) & (minExpiratoryTime <= 2)) & (expiratoryPhase -> (minExpiratoryTime = (inspClock / 2))))) S ((! (((minExpiratoryTime >= 0.4) & (minExpiratoryTime <= 2)) & (expiratoryPhase -> (minExpiratoryTime = (inspClock / 2))))) & (PSVMode & (Z (! PSVMode))))))))",
            "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))",
            "ptFinBtwExpanded": "(H (((! PSVMode) & (Y PSVMode)) -> (Y (! ((! (((minExpiratoryTime >= 0.4) & (minExpiratoryTime <= 2)) & (expiratoryPhase -> (minExpiratoryTime = (inspClock / 2))))) S ((! (((minExpiratoryTime >= 0.4) & (minExpiratoryTime <= 2)) & (expiratoryPhase -> (minExpiratoryTime = (inspClock / 2))))) & (PSVMode & ((! (Y TRUE)) | (Y (! PSVMode))))))))))",
            "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))) & ($scope_mode_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))",
            "ftExpanded": "((LAST V ((! ((((! PSVMode) & (! LAST)) & (X PSVMode)) & (! LAST))) | (X ((! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST)) U (((minExpiratoryTime >= 0.4) & (minExpiratoryTime <= 2)) & (expiratoryPhase -> (minExpiratoryTime = (inspClock / 2)))))))) & (PSVMode -> ((! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST)) U (((minExpiratoryTime >= 0.4) & (minExpiratoryTime <= 2)) & (expiratoryPhase -> (minExpiratoryTime = (inspClock / 2)))))))",
            "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))) & ($scope_mode_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))",
            "ftInfAUExpanded": "((G ((! (((! PSVMode) ) & (X PSVMode))) | (X ((! ((PSVMode ) & (X (! PSVMode)))) U (((minExpiratoryTime >= 0.4) & (minExpiratoryTime <= 2)) & (expiratoryPhase -> (minExpiratoryTime = (inspClock / 2)))))))) & (PSVMode -> ((! ((PSVMode ) & (X (! PSVMode)))) U (((minExpiratoryTime >= 0.4) & (minExpiratoryTime <= 2)) & (expiratoryPhase -> (minExpiratoryTime = (inspClock / 2)))))))",
            "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))",
            "ftInfBtwExpanded": "((G ((! (((! PSVMode) ) & (X PSVMode))) | (X ((F ((PSVMode ) & (X (! PSVMode)))) -> ((! ((PSVMode ) & (X (! PSVMode)))) U (((minExpiratoryTime >= 0.4) & (minExpiratoryTime <= 2)) & (expiratoryPhase -> (minExpiratoryTime = (inspClock / 2))))))))) & (PSVMode -> ((F ((PSVMode ) & (X (! PSVMode)))) -> ((! ((PSVMode ) & (X (! PSVMode)))) U (((minExpiratoryTime >= 0.4) & (minExpiratoryTime <= 2)) & (expiratoryPhase -> (minExpiratoryTime = (inspClock / 2))))))))",
            "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))",
            "ftFinBtwExpanded": "((LAST V ((! ((((! PSVMode) & (! LAST)) & (X PSVMode)) & (! LAST))) | (X (((! LAST) U ((PSVMode & (! LAST)) & (X (! PSVMode)))) -> ((! ((PSVMode & (! LAST)) & (X (! PSVMode)))) U (((minExpiratoryTime >= 0.4) & (minExpiratoryTime <= 2)) & (expiratoryPhase -> (minExpiratoryTime = (inspClock / 2))))))))) & (PSVMode -> (((! LAST) U ((PSVMode & (! LAST)) & (X (! PSVMode)))) -> ((! ((PSVMode & (! LAST)) & (X (! PSVMode)))) U (((minExpiratoryTime >= 0.4) & (minExpiratoryTime <= 2)) & (expiratoryPhase -> (minExpiratoryTime = (inspClock / 2))))))))",
            "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre( not (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $post_condition_coco$) )))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => ( not (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $post_condition_coco$) )))))",
            "CoCoSpecCode": "((H((( not PSVMode) and (YtoPre(PSVMode))) => (YtoPre( not (SI( (PSVMode and (FTP or (YtoPre( not PSVMode)))), ( not (((minExpiratoryTime >= 0.4) and (minExpiratoryTime <= 2)) and (expiratoryPhase => (minExpiratoryTime = ( inspClock / 2 ))))) )))))) and ((SI( (PSVMode and (FTP or (YtoPre( not PSVMode)))), ( not (( not PSVMode) and (YtoPre(PSVMode)))) )) => ( not (SI( (PSVMode and (FTP or (YtoPre( not PSVMode)))), ( not (((minExpiratoryTime >= 0.4) and (minExpiratoryTime <= 2)) and (expiratoryPhase => (minExpiratoryTime = ( inspClock / 2 ))))) )))))",
            "component": "System"
        },
        "_id": "4c1c2660-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT16",
        "parent_reqid": "",
        "project": "Ventilator v0.5.1",
        "rationale": "If the external ADC fails to initialize or reports an error\ncondition after a fixed number of retries (maximum 5),\nthe controller shall transition to the fail-safe mode.",
        "comments": "",
        "fulltext": "in StartUpMode if ADCRetries >= 5 & (ADCConnFailure | ADCError) System shall immediately satisfy FailSafeMode",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "in"
            },
            "condition": "regular",
            "timing": "immediately",
            "response": "satisfaction",
            "variables": [
                "StartUpMode",
                "ADCRetries",
                "ADCConnFailure",
                "ADCError",
                "FailSafeMode"
            ],
            "scope_mode": "StartUpMode",
            "scopeTextRange": [
                0,
                13
            ],
            "qualifier_word": "if",
            "pre_condition": "(ADCRetries >= 5 & ( ADCConnFailure | ADCError ))",
            "regular_condition": "(ADCRetries >= 5 & ( ADCConnFailure | ADCError ))",
            "conditionTextRange": [
                15,
                62
            ],
            "component_name": "System",
            "componentTextRange": [
                64,
                69
            ],
            "timingTextRange": [
                77,
                87
            ],
            "post_condition": "(FailSafeMode)",
            "responseTextRange": [
                89,
                108
            ],
            "diagramVariables": "M = <b><i>StartUpMode</i></b>,, TC = <b><i>(ADCRetries >= 5 & ( ADCConnFailure | ADCError ))</i></b>, Response = <b><i>(FailSafeMode)</i></b>.",
            "description": "ENFORCED: in every interval where <b><i>StartUpMode</i></b> holds.\nTRIGGER: first point in the interval if <b><i>(ADCRetries >= 5 & ( ADCConnFailure | ADCError ))</i></b> is true and any point in the interval where <b><i>(ADCRetries >= 5 & ( ADCConnFailure | ADCError ))</i></b> becomes true (from false).\nREQUIRES: for every trigger, if trigger holds then RES also holds at the same time point.",
            "diagram": "_media/user-interface/examples/svgDiagrams/in_regular_immediately_satisfaction.svg",
            "scope_mode_pt": "StartUpMode",
            "scope_mode_coco": "StartUpMode",
            "scope_mode_ft": "StartUpMode",
            "regular_condition_unexp_pt": "((ADCRetries >= 5) & (ADCConnFailure | ADCError))",
            "regular_condition_unexp_ft": "((ADCRetries >= 5) & (ADCConnFailure | ADCError))",
            "regular_condition_SMV_pt": "((ADCRetries >= 5) & (ADCConnFailure | ADCError))",
            "regular_condition_SMV_ft": "((ADCRetries >= 5) & (ADCConnFailure | ADCError))",
            "regular_condition_coco_smv": "((ADCRetries >= 5) & (ADCConnFailure | ADCError))",
            "regular_condition_coco": "((ADCRetries >= 5) and (ADCConnFailure or ADCError))",
            "post_condition_unexp_pt": "FailSafeMode",
            "post_condition_unexp_ft": "FailSafeMode",
            "post_condition_SMV_pt": "FailSafeMode",
            "post_condition_SMV_ft": "FailSafeMode",
            "post_condition_coco_smv": "FailSafeMode",
            "post_condition_coco": "FailSafeMode",
            "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X $post_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> $post_condition_unexp_ft$))))) & ($scope_mode_ft$ -> (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X $post_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> $post_condition_unexp_ft$))))",
            "ft": "((LAST V ((! (Fin_StartUpMode & (! LAST))) | (X (((Lin_StartUpMode | LAST) V (((! ((ADCRetries >= 5) & (ADCConnFailure | ADCError))) & ((! LAST) & ((X ((ADCRetries >= 5) & (ADCConnFailure | ADCError))) & (! (Lin_StartUpMode | LAST))))) -> ((X FailSafeMode) & (! (Lin_StartUpMode | LAST))))) & (((ADCRetries >= 5) & (ADCConnFailure | ADCError)) -> FailSafeMode))))) & (StartUpMode -> (((Lin_StartUpMode | LAST) V (((! ((ADCRetries >= 5) & (ADCConnFailure | ADCError))) & ((! LAST) & ((X ((ADCRetries >= 5) & (ADCConnFailure | ADCError))) & (! (Lin_StartUpMode | LAST))))) -> ((X FailSafeMode) & (! (Lin_StartUpMode | LAST))))) & (((ADCRetries >= 5) & (ADCConnFailure | ADCError)) -> FailSafeMode))))",
            "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y ((($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$)) -> $post_condition_unexp_pt$) S ((($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$)) -> $post_condition_unexp_pt$) & Fin_$scope_mode_pt$))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> ((($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$)) -> $post_condition_unexp_pt$) S ((($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$)) -> $post_condition_unexp_pt$) & Fin_$scope_mode_pt$))))",
            "pt": "((H (Lin_StartUpMode -> (Y (((((ADCRetries >= 5) & (ADCConnFailure | ADCError)) & ((Y (! ((ADCRetries >= 5) & (ADCConnFailure | ADCError)))) | Fin_StartUpMode)) -> FailSafeMode) S (((((ADCRetries >= 5) & (ADCConnFailure | ADCError)) & ((Y (! ((ADCRetries >= 5) & (ADCConnFailure | ADCError)))) | Fin_StartUpMode)) -> FailSafeMode) & Fin_StartUpMode))))) & (((! Lin_StartUpMode) S ((! Lin_StartUpMode) & Fin_StartUpMode)) -> (((((ADCRetries >= 5) & (ADCConnFailure | ADCError)) & ((Y (! ((ADCRetries >= 5) & (ADCConnFailure | ADCError)))) | Fin_StartUpMode)) -> FailSafeMode) S (((((ADCRetries >= 5) & (ADCConnFailure | ADCError)) & ((Y (! ((ADCRetries >= 5) & (ADCConnFailure | ADCError)))) | Fin_StartUpMode)) -> FailSafeMode) & Fin_StartUpMode))))",
            "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y ((($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> $post_condition_SMV_pt$) S ((($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> ((($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> $post_condition_SMV_pt$) S ((($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))",
            "ptExpanded": "((H (((! StartUpMode) & (Y StartUpMode)) -> (Y (((((ADCRetries >= 5) & (ADCConnFailure | ADCError)) & ((Y (! ((ADCRetries >= 5) & (ADCConnFailure | ADCError)))) | (StartUpMode & (Z (! StartUpMode))))) -> FailSafeMode) S (((((ADCRetries >= 5) & (ADCConnFailure | ADCError)) & ((Y (! ((ADCRetries >= 5) & (ADCConnFailure | ADCError)))) | (StartUpMode & (Z (! StartUpMode))))) -> FailSafeMode) & (StartUpMode & (Z (! StartUpMode)))))))) & (((! ((! StartUpMode) & (Y StartUpMode))) S ((! ((! StartUpMode) & (Y StartUpMode))) & (StartUpMode & (Z (! StartUpMode))))) -> (((((ADCRetries >= 5) & (ADCConnFailure | ADCError)) & ((Y (! ((ADCRetries >= 5) & (ADCConnFailure | ADCError)))) | (StartUpMode & (Z (! StartUpMode))))) -> FailSafeMode) S (((((ADCRetries >= 5) & (ADCConnFailure | ADCError)) & ((Y (! ((ADCRetries >= 5) & (ADCConnFailure | ADCError)))) | (StartUpMode & (Z (! StartUpMode))))) -> FailSafeMode) & (StartUpMode & (Z (! StartUpMode)))))))",
            "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y ((($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> $post_condition_SMV_pt$) S ((($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))",
            "ptFinBtwExpanded": "(H (((! StartUpMode) & (Y StartUpMode)) -> (Y (((((ADCRetries >= 5) & (ADCConnFailure | ADCError)) & ((Y (! ((ADCRetries >= 5) & (ADCConnFailure | ADCError)))) | (StartUpMode & ((! (Y TRUE)) | (Y (! StartUpMode)))))) -> FailSafeMode) S (((((ADCRetries >= 5) & (ADCConnFailure | ADCError)) & ((Y (! ((ADCRetries >= 5) & (ADCConnFailure | ADCError)))) | (StartUpMode & ((! (Y TRUE)) | (Y (! StartUpMode)))))) -> FailSafeMode) & (StartUpMode & ((! (Y TRUE)) | (Y (! StartUpMode)))))))))",
            "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X $post_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X $post_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> $post_condition_SMV_ft$))))",
            "ftExpanded": "((LAST V ((! ((((! StartUpMode) & (! LAST)) & (X StartUpMode)) & (! LAST))) | (X (((((StartUpMode & (! LAST)) & (X (! StartUpMode))) | LAST) V (((! ((ADCRetries >= 5) & (ADCConnFailure | ADCError))) & ((! LAST) & ((X ((ADCRetries >= 5) & (ADCConnFailure | ADCError))) & (! (((StartUpMode & (! LAST)) & (X (! StartUpMode))) | LAST))))) -> ((X FailSafeMode) & (! (((StartUpMode & (! LAST)) & (X (! StartUpMode))) | LAST))))) & (((ADCRetries >= 5) & (ADCConnFailure | ADCError)) -> FailSafeMode))))) & (StartUpMode -> (((((StartUpMode & (! LAST)) & (X (! StartUpMode))) | LAST) V (((! ((ADCRetries >= 5) & (ADCConnFailure | ADCError))) & ((! LAST) & ((X ((ADCRetries >= 5) & (ADCConnFailure | ADCError))) & (! (((StartUpMode & (! LAST)) & (X (! StartUpMode))) | LAST))))) -> ((X FailSafeMode) & (! (((StartUpMode & (! LAST)) & (X (! StartUpMode))) | LAST))))) & (((ADCRetries >= 5) & (ADCConnFailure | ADCError)) -> FailSafeMode))))",
            "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> $post_condition_SMV_ft$))))",
            "ftInfAUExpanded": "((G ((! (((! StartUpMode) ) & (X StartUpMode))) | (X ((((StartUpMode ) & (X (! StartUpMode))) V (((! ((ADCRetries >= 5) & (ADCConnFailure | ADCError))) & ((X ((ADCRetries >= 5) & (ADCConnFailure | ADCError))) & (! ((StartUpMode ) & (X (! StartUpMode)))))) -> ((X FailSafeMode) & (! ((StartUpMode ) & (X (! StartUpMode))))))) & (((ADCRetries >= 5) & (ADCConnFailure | ADCError)) -> FailSafeMode))))) & (StartUpMode -> ((((StartUpMode ) & (X (! StartUpMode))) V (((! ((ADCRetries >= 5) & (ADCConnFailure | ADCError))) & ((X ((ADCRetries >= 5) & (ADCConnFailure | ADCError))) & (! ((StartUpMode ) & (X (! StartUpMode)))))) -> ((X FailSafeMode) & (! ((StartUpMode ) & (X (! StartUpMode))))))) & (((ADCRetries >= 5) & (ADCConnFailure | ADCError)) -> FailSafeMode))))",
            "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> $post_condition_SMV_ft$)))))",
            "ftInfBtwExpanded": "((G ((! (((! StartUpMode) ) & (X StartUpMode))) | (X ((F ((StartUpMode ) & (X (! StartUpMode)))) -> ((((StartUpMode ) & (X (! StartUpMode))) V (((! ((ADCRetries >= 5) & (ADCConnFailure | ADCError))) & ((X ((ADCRetries >= 5) & (ADCConnFailure | ADCError))) & (! ((StartUpMode ) & (X (! StartUpMode)))))) -> ((X FailSafeMode) & (! ((StartUpMode ) & (X (! StartUpMode))))))) & (((ADCRetries >= 5) & (ADCConnFailure | ADCError)) -> FailSafeMode)))))) & (StartUpMode -> ((F ((StartUpMode ) & (X (! StartUpMode)))) -> ((((StartUpMode ) & (X (! StartUpMode))) V (((! ((ADCRetries >= 5) & (ADCConnFailure | ADCError))) & ((X ((ADCRetries >= 5) & (ADCConnFailure | ADCError))) & (! ((StartUpMode ) & (X (! StartUpMode)))))) -> ((X FailSafeMode) & (! ((StartUpMode ) & (X (! StartUpMode))))))) & (((ADCRetries >= 5) & (ADCConnFailure | ADCError)) -> FailSafeMode)))))",
            "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> $post_condition_SMV_ft$)))))",
            "ftFinBtwExpanded": "((LAST V ((! ((((! StartUpMode) & (! LAST)) & (X StartUpMode)) & (! LAST))) | (X (((! LAST) U ((StartUpMode & (! LAST)) & (X (! StartUpMode)))) -> ((((StartUpMode & (! LAST)) & (X (! StartUpMode))) V (((! ((ADCRetries >= 5) & (ADCConnFailure | ADCError))) & ((! LAST) & ((X ((ADCRetries >= 5) & (ADCConnFailure | ADCError))) & (! ((StartUpMode & (! LAST)) & (X (! StartUpMode))))))) -> ((X FailSafeMode) & (! ((StartUpMode & (! LAST)) & (X (! StartUpMode))))))) & (((ADCRetries >= 5) & (ADCConnFailure | ADCError)) -> FailSafeMode)))))) & (StartUpMode -> (((! LAST) U ((StartUpMode & (! LAST)) & (X (! StartUpMode)))) -> ((((StartUpMode & (! LAST)) & (X (! StartUpMode))) V (((! ((ADCRetries >= 5) & (ADCConnFailure | ADCError))) & ((! LAST) & ((X ((ADCRetries >= 5) & (ADCConnFailure | ADCError))) & (! ((StartUpMode & (! LAST)) & (X (! StartUpMode))))))) -> ((X FailSafeMode) & (! ((StartUpMode & (! LAST)) & (X (! StartUpMode))))))) & (((ADCRetries >= 5) & (ADCConnFailure | ADCError)) -> FailSafeMode)))))",
            "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre(SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), (($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))) => $post_condition_coco$) ))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), (($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))) => $post_condition_coco$) ))))",
            "CoCoSpecCode": "((H((( not StartUpMode) and (YtoPre(StartUpMode))) => (YtoPre(SI( (StartUpMode and (FTP or (YtoPre( not StartUpMode)))), ((((ADCRetries >= 5) and (ADCConnFailure or ADCError)) and ((YtoPre( not ((ADCRetries >= 5) and (ADCConnFailure or ADCError)))) or (StartUpMode and (FTP or (YtoPre( not StartUpMode)))))) => FailSafeMode) ))))) and ((SI( (StartUpMode and (FTP or (YtoPre( not StartUpMode)))), ( not (( not StartUpMode) and (YtoPre(StartUpMode)))) )) => (SI( (StartUpMode and (FTP or (YtoPre( not StartUpMode)))), ((((ADCRetries >= 5) and (ADCConnFailure or ADCError)) and ((YtoPre( not ((ADCRetries >= 5) and (ADCConnFailure or ADCError)))) or (StartUpMode and (FTP or (YtoPre( not StartUpMode)))))) => FailSafeMode) ))))",
            "component": "System"
        },
        "_id": "4c1cc2a0-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT1_4",
        "parent_reqid": "FUN19",
        "project": "Ventilator v0.5.1",
        "rationale": "Pressure Controlled Ventilation Mode: Pressure Controlled Ventilation mode is used when patients have no spontaneous respiration.",
        "comments": "Oisín: You could make this requirement something like \"if noSpontaneousRespiration System shall satisfy PCVMode\" but that doesn't seem great",
        "fulltext": "",
        "semantics": {},
        "_id": "4c1d10c0-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT37",
        "parent_reqid": "FUN27",
        "project": "Ventilator v0.5.1",
        "rationale": "If the patient does not trigger a breath within the time of the apnea trigger window (apnea lag) the ventilator shall switch to PCV mode (apnea backup ventilation) with respiratory rate RR_AP, inspiratory pressure P_inspAP , and the ratio between inspiratory time and Expiratory time I:E_AP .\nRationale: Need to ensure patients continue to receive breaths. The operator needs to set the apnea backup PCV setting before starting the ventilation in PSV mode, otherwise the ventilator will not start operating.",
        "comments": "FUN27: in PSVMode when breathingTime >= apneaLagTime System shall satisfy apnea\n\nFUN27_2: if apnea System shall satisfy PCVMode & RR = RR_AP & P_insp = P_inspAP & ItoE = ItoE_AP\n\nOisín, v0.5: Essentially just combining FUN27 and FUN27_2.",
        "fulltext": "in PSVMode when expClock >= apneaLagTime System shall satisfy apnea & PCVMode & RR = RR_AP & P_insp = P_inspAP & ItoE = ItoE_AP",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "in"
            },
            "condition": "regular",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "PSVMode",
                "expClock",
                "apneaLagTime",
                "apnea",
                "PCVMode",
                "RR",
                "RR_AP",
                "P_insp",
                "P_inspAP",
                "ItoE",
                "ItoE_AP"
            ],
            "scope_mode": "PSVMode",
            "scopeTextRange": [
                0,
                9
            ],
            "qualifier_word": "when",
            "pre_condition": "(expClock >= apneaLagTime)",
            "regular_condition": "(expClock >= apneaLagTime)",
            "conditionTextRange": [
                11,
                39
            ],
            "component_name": "System",
            "componentTextRange": [
                41,
                46
            ],
            "post_condition": "(apnea & PCVMode & RR = RR_AP & P_insp = P_inspAP & ItoE = ItoE_AP)",
            "responseTextRange": [
                54,
                126
            ],
            "diagramVariables": "M = <b><i>PSVMode</i></b>,, TC = <b><i>(expClock >= apneaLagTime)</i></b>, Response = <b><i>(apnea & PCVMode & RR = RR_AP & P_insp = P_inspAP & ItoE = ItoE_AP)</i></b>.",
            "description": "ENFORCED: in every interval where <b><i>PSVMode</i></b> holds.\nTRIGGER: first point in the interval if <b><i>(expClock >= apneaLagTime)</i></b> is true and any point in the interval where <b><i>(expClock >= apneaLagTime)</i></b> becomes true (from false).\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/in_regular_null_satisfaction.svg",
            "scope_mode_pt": "PSVMode",
            "scope_mode_coco": "PSVMode",
            "scope_mode_ft": "PSVMode",
            "regular_condition_unexp_pt": "(expClock >= apneaLagTime)",
            "regular_condition_unexp_ft": "(expClock >= apneaLagTime)",
            "regular_condition_SMV_pt": "(expClock >= apneaLagTime)",
            "regular_condition_SMV_ft": "(expClock >= apneaLagTime)",
            "regular_condition_coco_smv": "(expClock >= apneaLagTime)",
            "regular_condition_coco": "(expClock >= apneaLagTime)",
            "post_condition_unexp_pt": "((((apnea & PCVMode) & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP))",
            "post_condition_unexp_ft": "((((apnea & PCVMode) & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP))",
            "post_condition_SMV_pt": "((((apnea & PCVMode) & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP))",
            "post_condition_SMV_ft": "((((apnea & PCVMode) & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP))",
            "post_condition_coco_smv": "((((apnea & PCVMode) & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP))",
            "post_condition_coco": "((((apnea and PCVMode) and (RR = RR_AP)) and (P_insp = P_inspAP)) and (ItoE = ItoE_AP))",
            "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))))) & ($scope_mode_ft$ -> (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))))",
            "ft": "((LAST V ((! (Fin_PSVMode & (! LAST))) | (X (((Lin_PSVMode | LAST) V (((! (expClock >= apneaLagTime)) & ((! LAST) & ((X (expClock >= apneaLagTime)) & (! (Lin_PSVMode | LAST))))) -> ((X ((! (Lin_PSVMode | LAST)) U ((((apnea & PCVMode) & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP)))) & (! (Lin_PSVMode | LAST))))) & ((expClock >= apneaLagTime) -> ((! (Lin_PSVMode | LAST)) U ((((apnea & PCVMode) & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP)))))))) & (PSVMode -> (((Lin_PSVMode | LAST) V (((! (expClock >= apneaLagTime)) & ((! LAST) & ((X (expClock >= apneaLagTime)) & (! (Lin_PSVMode | LAST))))) -> ((X ((! (Lin_PSVMode | LAST)) U ((((apnea & PCVMode) & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP)))) & (! (Lin_PSVMode | LAST))))) & ((expClock >= apneaLagTime) -> ((! (Lin_PSVMode | LAST)) U ((((apnea & PCVMode) & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP)))))))",
            "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))))))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))))))))",
            "pt": "((H (Lin_PSVMode -> (Y (((! (expClock >= apneaLagTime)) S ((! (expClock >= apneaLagTime)) & Fin_PSVMode)) | (! ((! ((((apnea & PCVMode) & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP))) S ((! ((((apnea & PCVMode) & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP))) & ((expClock >= apneaLagTime) & ((Y (! (expClock >= apneaLagTime))) | Fin_PSVMode))))))))) & (((! Lin_PSVMode) S ((! Lin_PSVMode) & Fin_PSVMode)) -> (((! (expClock >= apneaLagTime)) S ((! (expClock >= apneaLagTime)) & Fin_PSVMode)) | (! ((! ((((apnea & PCVMode) & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP))) S ((! ((((apnea & PCVMode) & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP))) & ((expClock >= apneaLagTime) & ((Y (! (expClock >= apneaLagTime))) | Fin_PSVMode))))))))",
            "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))))",
            "ptExpanded": "((H (((! PSVMode) & (Y PSVMode)) -> (Y (((! (expClock >= apneaLagTime)) S ((! (expClock >= apneaLagTime)) & (PSVMode & (Z (! PSVMode))))) | (! ((! ((((apnea & PCVMode) & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP))) S ((! ((((apnea & PCVMode) & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP))) & ((expClock >= apneaLagTime) & ((Y (! (expClock >= apneaLagTime))) | (PSVMode & (Z (! PSVMode)))))))))))) & (((! ((! PSVMode) & (Y PSVMode))) S ((! ((! PSVMode) & (Y PSVMode))) & (PSVMode & (Z (! PSVMode))))) -> (((! (expClock >= apneaLagTime)) S ((! (expClock >= apneaLagTime)) & (PSVMode & (Z (! PSVMode))))) | (! ((! ((((apnea & PCVMode) & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP))) S ((! ((((apnea & PCVMode) & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP))) & ((expClock >= apneaLagTime) & ((Y (! (expClock >= apneaLagTime))) | (PSVMode & (Z (! PSVMode)))))))))))",
            "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))))))",
            "ptFinBtwExpanded": "(H (((! PSVMode) & (Y PSVMode)) -> (Y (((! (expClock >= apneaLagTime)) S ((! (expClock >= apneaLagTime)) & (PSVMode & ((! (Y TRUE)) | (Y (! PSVMode)))))) | (! ((! ((((apnea & PCVMode) & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP))) S ((! ((((apnea & PCVMode) & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP))) & ((expClock >= apneaLagTime) & ((Y (! (expClock >= apneaLagTime))) | (PSVMode & ((! (Y TRUE)) | (Y (! PSVMode)))))))))))))",
            "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))))",
            "ftExpanded": "((LAST V ((! ((((! PSVMode) & (! LAST)) & (X PSVMode)) & (! LAST))) | (X (((((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST) V (((! (expClock >= apneaLagTime)) & ((! LAST) & ((X (expClock >= apneaLagTime)) & (! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST))))) -> ((X ((! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST)) U ((((apnea & PCVMode) & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP)))) & (! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST))))) & ((expClock >= apneaLagTime) -> ((! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST)) U ((((apnea & PCVMode) & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP)))))))) & (PSVMode -> (((((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST) V (((! (expClock >= apneaLagTime)) & ((! LAST) & ((X (expClock >= apneaLagTime)) & (! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST))))) -> ((X ((! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST)) U ((((apnea & PCVMode) & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP)))) & (! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST))))) & ((expClock >= apneaLagTime) -> ((! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST)) U ((((apnea & PCVMode) & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP)))))))",
            "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))))",
            "ftInfAUExpanded": "((G ((! (((! PSVMode) ) & (X PSVMode))) | (X ((((PSVMode ) & (X (! PSVMode))) V (((! (expClock >= apneaLagTime)) & ((X (expClock >= apneaLagTime)) & (! ((PSVMode ) & (X (! PSVMode)))))) -> ((X ((! ((PSVMode ) & (X (! PSVMode)))) U ((((apnea & PCVMode) & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP)))) & (! ((PSVMode ) & (X (! PSVMode))))))) & ((expClock >= apneaLagTime) -> ((! ((PSVMode ) & (X (! PSVMode)))) U ((((apnea & PCVMode) & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP)))))))) & (PSVMode -> ((((PSVMode ) & (X (! PSVMode))) V (((! (expClock >= apneaLagTime)) & ((X (expClock >= apneaLagTime)) & (! ((PSVMode ) & (X (! PSVMode)))))) -> ((X ((! ((PSVMode ) & (X (! PSVMode)))) U ((((apnea & PCVMode) & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP)))) & (! ((PSVMode ) & (X (! PSVMode))))))) & ((expClock >= apneaLagTime) -> ((! ((PSVMode ) & (X (! PSVMode)))) U ((((apnea & PCVMode) & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP)))))))",
            "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))",
            "ftInfBtwExpanded": "((G ((! (((! PSVMode) ) & (X PSVMode))) | (X ((F ((PSVMode ) & (X (! PSVMode)))) -> ((((PSVMode ) & (X (! PSVMode))) V (((! (expClock >= apneaLagTime)) & ((X (expClock >= apneaLagTime)) & (! ((PSVMode ) & (X (! PSVMode)))))) -> ((X ((! ((PSVMode ) & (X (! PSVMode)))) U ((((apnea & PCVMode) & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP)))) & (! ((PSVMode ) & (X (! PSVMode))))))) & ((expClock >= apneaLagTime) -> ((! ((PSVMode ) & (X (! PSVMode)))) U ((((apnea & PCVMode) & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP))))))))) & (PSVMode -> ((F ((PSVMode ) & (X (! PSVMode)))) -> ((((PSVMode ) & (X (! PSVMode))) V (((! (expClock >= apneaLagTime)) & ((X (expClock >= apneaLagTime)) & (! ((PSVMode ) & (X (! PSVMode)))))) -> ((X ((! ((PSVMode ) & (X (! PSVMode)))) U ((((apnea & PCVMode) & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP)))) & (! ((PSVMode ) & (X (! PSVMode))))))) & ((expClock >= apneaLagTime) -> ((! ((PSVMode ) & (X (! PSVMode)))) U ((((apnea & PCVMode) & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP))))))))",
            "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))",
            "ftFinBtwExpanded": "((LAST V ((! ((((! PSVMode) & (! LAST)) & (X PSVMode)) & (! LAST))) | (X (((! LAST) U ((PSVMode & (! LAST)) & (X (! PSVMode)))) -> ((((PSVMode & (! LAST)) & (X (! PSVMode))) V (((! (expClock >= apneaLagTime)) & ((! LAST) & ((X (expClock >= apneaLagTime)) & (! ((PSVMode & (! LAST)) & (X (! PSVMode))))))) -> ((X ((! ((PSVMode & (! LAST)) & (X (! PSVMode)))) U ((((apnea & PCVMode) & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP)))) & (! ((PSVMode & (! LAST)) & (X (! PSVMode))))))) & ((expClock >= apneaLagTime) -> ((! ((PSVMode & (! LAST)) & (X (! PSVMode)))) U ((((apnea & PCVMode) & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP))))))))) & (PSVMode -> (((! LAST) U ((PSVMode & (! LAST)) & (X (! PSVMode)))) -> ((((PSVMode & (! LAST)) & (X (! PSVMode))) V (((! (expClock >= apneaLagTime)) & ((! LAST) & ((X (expClock >= apneaLagTime)) & (! ((PSVMode & (! LAST)) & (X (! PSVMode))))))) -> ((X ((! ((PSVMode & (! LAST)) & (X (! PSVMode)))) U ((((apnea & PCVMode) & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP)))) & (! ((PSVMode & (! LAST)) & (X (! PSVMode))))))) & ((expClock >= apneaLagTime) -> ((! ((PSVMode & (! LAST)) & (X (! PSVMode)))) U ((((apnea & PCVMode) & (RR = RR_AP)) & (P_insp = P_inspAP)) & (ItoE = ItoE_AP))))))))",
            "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or ( not (SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))), ( not $post_condition_coco$) ))))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or ( not (SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))), ( not $post_condition_coco$) ))))))",
            "CoCoSpecCode": "((H((( not PSVMode) and (YtoPre(PSVMode))) => (YtoPre((SI( (PSVMode and (FTP or (YtoPre( not PSVMode)))), ( not (expClock >= apneaLagTime)) )) or ( not (SI( ((expClock >= apneaLagTime) and ((YtoPre( not (expClock >= apneaLagTime))) or (PSVMode and (FTP or (YtoPre( not PSVMode)))))), ( not ((((apnea and PCVMode) and (RR = RR_AP)) and (P_insp = P_inspAP)) and (ItoE = ItoE_AP))) ))))))) and ((SI( (PSVMode and (FTP or (YtoPre( not PSVMode)))), ( not (( not PSVMode) and (YtoPre(PSVMode)))) )) => ((SI( (PSVMode and (FTP or (YtoPre( not PSVMode)))), ( not (expClock >= apneaLagTime)) )) or ( not (SI( ((expClock >= apneaLagTime) and ((YtoPre( not (expClock >= apneaLagTime))) or (PSVMode and (FTP or (YtoPre( not PSVMode)))))), ( not ((((apnea and PCVMode) and (RR = RR_AP)) and (P_insp = P_inspAP)) and (ItoE = ItoE_AP))) ))))))",
            "component": "System"
        },
        "_id": "4c1d85f0-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT36_1",
        "parent_reqid": "FUN25",
        "project": "Ventilator v0.5.1",
        "rationale": "A new inspiration shall be initiated by a sudden drop in pressure above the inhale trigger sensitivity (ITS_PSV ), which shall be set by the user (i.e., it yields the condition drop(PAW) > ITS_PSV )).\nRationale: In a pressure-regulated ventilator, the speed of pressure drop initiated by the patient is the easiest way to detect the spontaneous breathing attempt as per ventilator experts.",
        "comments": "CONT26: while PSVMode when dropPAW > ITS_PCV System shall immediately satisfy patientBreathingRequest\n\nOisín, v0.5: Duplicate of CONT26 for PSVMode. I added the \"& expiratoryPhase\" because of CONT36.",
        "fulltext": "while PSVMode & expiratoryPhase when dropPAW > ITS_PSV System shall immediately satisfy patientBreathingRequest",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "in"
            },
            "condition": "regular",
            "timing": "immediately",
            "response": "satisfaction",
            "variables": [
                "PSVMode",
                "expiratoryPhase",
                "dropPAW",
                "ITS_PSV",
                "patientBreathingRequest"
            ],
            "scope_mode": "(PSVMode & expiratoryPhase)",
            "scopeTextRange": [
                0,
                30
            ],
            "qualifier_word": "when",
            "pre_condition": "(dropPAW > ITS_PSV)",
            "regular_condition": "(dropPAW > ITS_PSV)",
            "conditionTextRange": [
                32,
                53
            ],
            "component_name": "System",
            "componentTextRange": [
                55,
                60
            ],
            "timingTextRange": [
                68,
                78
            ],
            "post_condition": "(patientBreathingRequest)",
            "responseTextRange": [
                80,
                110
            ],
            "diagramVariables": "M = <b><i>(PSVMode & expiratoryPhase)</i></b>,, TC = <b><i>(dropPAW > ITS_PSV)</i></b>, Response = <b><i>(patientBreathingRequest)</i></b>.",
            "description": "ENFORCED: in every interval where <b><i>(PSVMode & expiratoryPhase)</i></b> holds.\nTRIGGER: first point in the interval if <b><i>(dropPAW > ITS_PSV)</i></b> is true and any point in the interval where <b><i>(dropPAW > ITS_PSV)</i></b> becomes true (from false).\nREQUIRES: for every trigger, if trigger holds then RES also holds at the same time point.",
            "diagram": "_media/user-interface/examples/svgDiagrams/in_regular_immediately_satisfaction.svg",
            "scope_mode_pt": "(PSVMode & expiratoryPhase)",
            "scope_mode_coco": "(PSVMode and expiratoryPhase)",
            "scope_mode_ft": "(PSVMode & expiratoryPhase)",
            "regular_condition_unexp_pt": "(dropPAW > ITS_PSV)",
            "regular_condition_unexp_ft": "(dropPAW > ITS_PSV)",
            "regular_condition_SMV_pt": "(dropPAW > ITS_PSV)",
            "regular_condition_SMV_ft": "(dropPAW > ITS_PSV)",
            "regular_condition_coco_smv": "(dropPAW > ITS_PSV)",
            "regular_condition_coco": "(dropPAW > ITS_PSV)",
            "post_condition_unexp_pt": "patientBreathingRequest",
            "post_condition_unexp_ft": "patientBreathingRequest",
            "post_condition_SMV_pt": "patientBreathingRequest",
            "post_condition_SMV_ft": "patientBreathingRequest",
            "post_condition_coco_smv": "patientBreathingRequest",
            "post_condition_coco": "patientBreathingRequest",
            "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X $post_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> $post_condition_unexp_ft$))))) & ($scope_mode_ft$ -> (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X $post_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> $post_condition_unexp_ft$))))",
            "ft": "((LAST V ((! (Fin_(PSVMode & expiratoryPhase) & (! LAST))) | (X (((Lin_(PSVMode & expiratoryPhase) | LAST) V (((! (dropPAW > ITS_PSV)) & ((! LAST) & ((X (dropPAW > ITS_PSV)) & (! (Lin_(PSVMode & expiratoryPhase) | LAST))))) -> ((X patientBreathingRequest) & (! (Lin_(PSVMode & expiratoryPhase) | LAST))))) & ((dropPAW > ITS_PSV) -> patientBreathingRequest))))) & ((PSVMode & expiratoryPhase) -> (((Lin_(PSVMode & expiratoryPhase) | LAST) V (((! (dropPAW > ITS_PSV)) & ((! LAST) & ((X (dropPAW > ITS_PSV)) & (! (Lin_(PSVMode & expiratoryPhase) | LAST))))) -> ((X patientBreathingRequest) & (! (Lin_(PSVMode & expiratoryPhase) | LAST))))) & ((dropPAW > ITS_PSV) -> patientBreathingRequest))))",
            "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y ((($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$)) -> $post_condition_unexp_pt$) S ((($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$)) -> $post_condition_unexp_pt$) & Fin_$scope_mode_pt$))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> ((($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$)) -> $post_condition_unexp_pt$) S ((($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$)) -> $post_condition_unexp_pt$) & Fin_$scope_mode_pt$))))",
            "pt": "((H (Lin_(PSVMode & expiratoryPhase) -> (Y ((((dropPAW > ITS_PSV) & ((Y (! (dropPAW > ITS_PSV))) | Fin_(PSVMode & expiratoryPhase))) -> patientBreathingRequest) S ((((dropPAW > ITS_PSV) & ((Y (! (dropPAW > ITS_PSV))) | Fin_(PSVMode & expiratoryPhase))) -> patientBreathingRequest) & Fin_(PSVMode & expiratoryPhase)))))) & (((! Lin_(PSVMode & expiratoryPhase)) S ((! Lin_(PSVMode & expiratoryPhase)) & Fin_(PSVMode & expiratoryPhase))) -> ((((dropPAW > ITS_PSV) & ((Y (! (dropPAW > ITS_PSV))) | Fin_(PSVMode & expiratoryPhase))) -> patientBreathingRequest) S ((((dropPAW > ITS_PSV) & ((Y (! (dropPAW > ITS_PSV))) | Fin_(PSVMode & expiratoryPhase))) -> patientBreathingRequest) & Fin_(PSVMode & expiratoryPhase)))))",
            "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y ((($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> $post_condition_SMV_pt$) S ((($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> ((($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> $post_condition_SMV_pt$) S ((($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))",
            "ptExpanded": "((H (((! (PSVMode & expiratoryPhase)) & (Y (PSVMode & expiratoryPhase))) -> (Y ((((dropPAW > ITS_PSV) & ((Y (! (dropPAW > ITS_PSV))) | ((PSVMode & expiratoryPhase) & (Z (! (PSVMode & expiratoryPhase)))))) -> patientBreathingRequest) S ((((dropPAW > ITS_PSV) & ((Y (! (dropPAW > ITS_PSV))) | ((PSVMode & expiratoryPhase) & (Z (! (PSVMode & expiratoryPhase)))))) -> patientBreathingRequest) & ((PSVMode & expiratoryPhase) & (Z (! (PSVMode & expiratoryPhase))))))))) & (((! ((! (PSVMode & expiratoryPhase)) & (Y (PSVMode & expiratoryPhase)))) S ((! ((! (PSVMode & expiratoryPhase)) & (Y (PSVMode & expiratoryPhase)))) & ((PSVMode & expiratoryPhase) & (Z (! (PSVMode & expiratoryPhase)))))) -> ((((dropPAW > ITS_PSV) & ((Y (! (dropPAW > ITS_PSV))) | ((PSVMode & expiratoryPhase) & (Z (! (PSVMode & expiratoryPhase)))))) -> patientBreathingRequest) S ((((dropPAW > ITS_PSV) & ((Y (! (dropPAW > ITS_PSV))) | ((PSVMode & expiratoryPhase) & (Z (! (PSVMode & expiratoryPhase)))))) -> patientBreathingRequest) & ((PSVMode & expiratoryPhase) & (Z (! (PSVMode & expiratoryPhase))))))))",
            "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y ((($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> $post_condition_SMV_pt$) S ((($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))",
            "ptFinBtwExpanded": "(H (((! (PSVMode & expiratoryPhase)) & (Y (PSVMode & expiratoryPhase))) -> (Y ((((dropPAW > ITS_PSV) & ((Y (! (dropPAW > ITS_PSV))) | ((PSVMode & expiratoryPhase) & ((! (Y TRUE)) | (Y (! (PSVMode & expiratoryPhase))))))) -> patientBreathingRequest) S ((((dropPAW > ITS_PSV) & ((Y (! (dropPAW > ITS_PSV))) | ((PSVMode & expiratoryPhase) & ((! (Y TRUE)) | (Y (! (PSVMode & expiratoryPhase))))))) -> patientBreathingRequest) & ((PSVMode & expiratoryPhase) & ((! (Y TRUE)) | (Y (! (PSVMode & expiratoryPhase))))))))))",
            "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X $post_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X $post_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> $post_condition_SMV_ft$))))",
            "ftExpanded": "((LAST V ((! ((((! (PSVMode & expiratoryPhase)) & (! LAST)) & (X (PSVMode & expiratoryPhase))) & (! LAST))) | (X ((((((PSVMode & expiratoryPhase) & (! LAST)) & (X (! (PSVMode & expiratoryPhase)))) | LAST) V (((! (dropPAW > ITS_PSV)) & ((! LAST) & ((X (dropPAW > ITS_PSV)) & (! ((((PSVMode & expiratoryPhase) & (! LAST)) & (X (! (PSVMode & expiratoryPhase)))) | LAST))))) -> ((X patientBreathingRequest) & (! ((((PSVMode & expiratoryPhase) & (! LAST)) & (X (! (PSVMode & expiratoryPhase)))) | LAST))))) & ((dropPAW > ITS_PSV) -> patientBreathingRequest))))) & ((PSVMode & expiratoryPhase) -> ((((((PSVMode & expiratoryPhase) & (! LAST)) & (X (! (PSVMode & expiratoryPhase)))) | LAST) V (((! (dropPAW > ITS_PSV)) & ((! LAST) & ((X (dropPAW > ITS_PSV)) & (! ((((PSVMode & expiratoryPhase) & (! LAST)) & (X (! (PSVMode & expiratoryPhase)))) | LAST))))) -> ((X patientBreathingRequest) & (! ((((PSVMode & expiratoryPhase) & (! LAST)) & (X (! (PSVMode & expiratoryPhase)))) | LAST))))) & ((dropPAW > ITS_PSV) -> patientBreathingRequest))))",
            "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> $post_condition_SMV_ft$))))",
            "ftInfAUExpanded": "((G ((! (((! (PSVMode & expiratoryPhase)) ) & (X (PSVMode & expiratoryPhase)))) | (X (((((PSVMode & expiratoryPhase) ) & (X (! (PSVMode & expiratoryPhase)))) V (((! (dropPAW > ITS_PSV)) & ((X (dropPAW > ITS_PSV)) & (! (((PSVMode & expiratoryPhase) ) & (X (! (PSVMode & expiratoryPhase))))))) -> ((X patientBreathingRequest) & (! (((PSVMode & expiratoryPhase) ) & (X (! (PSVMode & expiratoryPhase)))))))) & ((dropPAW > ITS_PSV) -> patientBreathingRequest))))) & ((PSVMode & expiratoryPhase) -> (((((PSVMode & expiratoryPhase) ) & (X (! (PSVMode & expiratoryPhase)))) V (((! (dropPAW > ITS_PSV)) & ((X (dropPAW > ITS_PSV)) & (! (((PSVMode & expiratoryPhase) ) & (X (! (PSVMode & expiratoryPhase))))))) -> ((X patientBreathingRequest) & (! (((PSVMode & expiratoryPhase) ) & (X (! (PSVMode & expiratoryPhase)))))))) & ((dropPAW > ITS_PSV) -> patientBreathingRequest))))",
            "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> $post_condition_SMV_ft$)))))",
            "ftInfBtwExpanded": "((G ((! (((! (PSVMode & expiratoryPhase)) ) & (X (PSVMode & expiratoryPhase)))) | (X ((F (((PSVMode & expiratoryPhase) ) & (X (! (PSVMode & expiratoryPhase))))) -> (((((PSVMode & expiratoryPhase) ) & (X (! (PSVMode & expiratoryPhase)))) V (((! (dropPAW > ITS_PSV)) & ((X (dropPAW > ITS_PSV)) & (! (((PSVMode & expiratoryPhase) ) & (X (! (PSVMode & expiratoryPhase))))))) -> ((X patientBreathingRequest) & (! (((PSVMode & expiratoryPhase) ) & (X (! (PSVMode & expiratoryPhase)))))))) & ((dropPAW > ITS_PSV) -> patientBreathingRequest)))))) & ((PSVMode & expiratoryPhase) -> ((F (((PSVMode & expiratoryPhase) ) & (X (! (PSVMode & expiratoryPhase))))) -> (((((PSVMode & expiratoryPhase) ) & (X (! (PSVMode & expiratoryPhase)))) V (((! (dropPAW > ITS_PSV)) & ((X (dropPAW > ITS_PSV)) & (! (((PSVMode & expiratoryPhase) ) & (X (! (PSVMode & expiratoryPhase))))))) -> ((X patientBreathingRequest) & (! (((PSVMode & expiratoryPhase) ) & (X (! (PSVMode & expiratoryPhase)))))))) & ((dropPAW > ITS_PSV) -> patientBreathingRequest)))))",
            "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> $post_condition_SMV_ft$)))))",
            "ftFinBtwExpanded": "((LAST V ((! ((((! (PSVMode & expiratoryPhase)) & (! LAST)) & (X (PSVMode & expiratoryPhase))) & (! LAST))) | (X (((! LAST) U (((PSVMode & expiratoryPhase) & (! LAST)) & (X (! (PSVMode & expiratoryPhase))))) -> (((((PSVMode & expiratoryPhase) & (! LAST)) & (X (! (PSVMode & expiratoryPhase)))) V (((! (dropPAW > ITS_PSV)) & ((! LAST) & ((X (dropPAW > ITS_PSV)) & (! (((PSVMode & expiratoryPhase) & (! LAST)) & (X (! (PSVMode & expiratoryPhase)))))))) -> ((X patientBreathingRequest) & (! (((PSVMode & expiratoryPhase) & (! LAST)) & (X (! (PSVMode & expiratoryPhase)))))))) & ((dropPAW > ITS_PSV) -> patientBreathingRequest)))))) & ((PSVMode & expiratoryPhase) -> (((! LAST) U (((PSVMode & expiratoryPhase) & (! LAST)) & (X (! (PSVMode & expiratoryPhase))))) -> (((((PSVMode & expiratoryPhase) & (! LAST)) & (X (! (PSVMode & expiratoryPhase)))) V (((! (dropPAW > ITS_PSV)) & ((! LAST) & ((X (dropPAW > ITS_PSV)) & (! (((PSVMode & expiratoryPhase) & (! LAST)) & (X (! (PSVMode & expiratoryPhase)))))))) -> ((X patientBreathingRequest) & (! (((PSVMode & expiratoryPhase) & (! LAST)) & (X (! (PSVMode & expiratoryPhase)))))))) & ((dropPAW > ITS_PSV) -> patientBreathingRequest)))))",
            "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre(SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), (($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))) => $post_condition_coco$) ))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), (($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))) => $post_condition_coco$) ))))",
            "CoCoSpecCode": "((H((( not (PSVMode and expiratoryPhase)) and (YtoPre((PSVMode and expiratoryPhase)))) => (YtoPre(SI( ((PSVMode and expiratoryPhase) and (FTP or (YtoPre( not (PSVMode and expiratoryPhase))))), (((dropPAW > ITS_PSV) and ((YtoPre( not (dropPAW > ITS_PSV))) or ((PSVMode and expiratoryPhase) and (FTP or (YtoPre( not (PSVMode and expiratoryPhase))))))) => patientBreathingRequest) ))))) and ((SI( ((PSVMode and expiratoryPhase) and (FTP or (YtoPre( not (PSVMode and expiratoryPhase))))), ( not (( not (PSVMode and expiratoryPhase)) and (YtoPre((PSVMode and expiratoryPhase))))) )) => (SI( ((PSVMode and expiratoryPhase) and (FTP or (YtoPre( not (PSVMode and expiratoryPhase))))), (((dropPAW > ITS_PSV) and ((YtoPre( not (dropPAW > ITS_PSV))) or ((PSVMode and expiratoryPhase) and (FTP or (YtoPre( not (PSVMode and expiratoryPhase))))))) => patientBreathingRequest) ))))",
            "component": "System"
        },
        "_id": "4c1dad00-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT7",
        "parent_reqid": "FUN23",
        "project": "Ventilator v0.5.1",
        "rationale": "The transition from PCV to PSV shall occur if ventilation is on, the transition from PCV to PSV shall occur at the end of a PCV inspiratory time if the change mode command has been received from the GUI.\nRationale: the doctor decides when the patient has some ability to breathe spontaneously.",
        "comments": "Oisín: It's possible that \"inspiratoryPhaseEnd\" shouldn't be used here, since that is used in FUN40 where the system is truncating the inspiration.",
        "fulltext": "in PCVMode if inspiratoryPhaseEnd & PSVModeSelected System shall satisfy ventilating & PSVMode",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "in"
            },
            "condition": "regular",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "PCVMode",
                "inspiratoryPhaseEnd",
                "PSVModeSelected",
                "ventilating",
                "PSVMode"
            ],
            "scope_mode": "PCVMode",
            "scopeTextRange": [
                0,
                9
            ],
            "qualifier_word": "if",
            "pre_condition": "(inspiratoryPhaseEnd & PSVModeSelected)",
            "regular_condition": "(inspiratoryPhaseEnd & PSVModeSelected)",
            "conditionTextRange": [
                11,
                50
            ],
            "component_name": "System",
            "componentTextRange": [
                52,
                57
            ],
            "post_condition": "(ventilating & PSVMode)",
            "responseTextRange": [
                65,
                93
            ],
            "diagramVariables": "M = <b><i>PCVMode</i></b>,, TC = <b><i>(inspiratoryPhaseEnd & PSVModeSelected)</i></b>, Response = <b><i>(ventilating & PSVMode)</i></b>.",
            "description": "ENFORCED: in every interval where <b><i>PCVMode</i></b> holds.\nTRIGGER: first point in the interval if <b><i>(inspiratoryPhaseEnd & PSVModeSelected)</i></b> is true and any point in the interval where <b><i>(inspiratoryPhaseEnd & PSVModeSelected)</i></b> becomes true (from false).\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/in_regular_null_satisfaction.svg",
            "scope_mode_pt": "PCVMode",
            "scope_mode_coco": "PCVMode",
            "scope_mode_ft": "PCVMode",
            "regular_condition_unexp_pt": "(inspiratoryPhaseEnd & PSVModeSelected)",
            "regular_condition_unexp_ft": "(inspiratoryPhaseEnd & PSVModeSelected)",
            "regular_condition_SMV_pt": "(inspiratoryPhaseEnd & PSVModeSelected)",
            "regular_condition_SMV_ft": "(inspiratoryPhaseEnd & PSVModeSelected)",
            "regular_condition_coco_smv": "(inspiratoryPhaseEnd & PSVModeSelected)",
            "regular_condition_coco": "(inspiratoryPhaseEnd and PSVModeSelected)",
            "post_condition_unexp_pt": "(ventilating & PSVMode)",
            "post_condition_unexp_ft": "(ventilating & PSVMode)",
            "post_condition_SMV_pt": "(ventilating & PSVMode)",
            "post_condition_SMV_ft": "(ventilating & PSVMode)",
            "post_condition_coco_smv": "(ventilating & PSVMode)",
            "post_condition_coco": "(ventilating and PSVMode)",
            "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))))) & ($scope_mode_ft$ -> (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))))",
            "ft": "((LAST V ((! (Fin_PCVMode & (! LAST))) | (X (((Lin_PCVMode | LAST) V (((! (inspiratoryPhaseEnd & PSVModeSelected)) & ((! LAST) & ((X (inspiratoryPhaseEnd & PSVModeSelected)) & (! (Lin_PCVMode | LAST))))) -> ((X ((! (Lin_PCVMode | LAST)) U (ventilating & PSVMode))) & (! (Lin_PCVMode | LAST))))) & ((inspiratoryPhaseEnd & PSVModeSelected) -> ((! (Lin_PCVMode | LAST)) U (ventilating & PSVMode))))))) & (PCVMode -> (((Lin_PCVMode | LAST) V (((! (inspiratoryPhaseEnd & PSVModeSelected)) & ((! LAST) & ((X (inspiratoryPhaseEnd & PSVModeSelected)) & (! (Lin_PCVMode | LAST))))) -> ((X ((! (Lin_PCVMode | LAST)) U (ventilating & PSVMode))) & (! (Lin_PCVMode | LAST))))) & ((inspiratoryPhaseEnd & PSVModeSelected) -> ((! (Lin_PCVMode | LAST)) U (ventilating & PSVMode))))))",
            "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))))))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))))))))",
            "pt": "((H (Lin_PCVMode -> (Y (((! (inspiratoryPhaseEnd & PSVModeSelected)) S ((! (inspiratoryPhaseEnd & PSVModeSelected)) & Fin_PCVMode)) | (! ((! (ventilating & PSVMode)) S ((! (ventilating & PSVMode)) & ((inspiratoryPhaseEnd & PSVModeSelected) & ((Y (! (inspiratoryPhaseEnd & PSVModeSelected))) | Fin_PCVMode))))))))) & (((! Lin_PCVMode) S ((! Lin_PCVMode) & Fin_PCVMode)) -> (((! (inspiratoryPhaseEnd & PSVModeSelected)) S ((! (inspiratoryPhaseEnd & PSVModeSelected)) & Fin_PCVMode)) | (! ((! (ventilating & PSVMode)) S ((! (ventilating & PSVMode)) & ((inspiratoryPhaseEnd & PSVModeSelected) & ((Y (! (inspiratoryPhaseEnd & PSVModeSelected))) | Fin_PCVMode))))))))",
            "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))))",
            "ptExpanded": "((H (((! PCVMode) & (Y PCVMode)) -> (Y (((! (inspiratoryPhaseEnd & PSVModeSelected)) S ((! (inspiratoryPhaseEnd & PSVModeSelected)) & (PCVMode & (Z (! PCVMode))))) | (! ((! (ventilating & PSVMode)) S ((! (ventilating & PSVMode)) & ((inspiratoryPhaseEnd & PSVModeSelected) & ((Y (! (inspiratoryPhaseEnd & PSVModeSelected))) | (PCVMode & (Z (! PCVMode)))))))))))) & (((! ((! PCVMode) & (Y PCVMode))) S ((! ((! PCVMode) & (Y PCVMode))) & (PCVMode & (Z (! PCVMode))))) -> (((! (inspiratoryPhaseEnd & PSVModeSelected)) S ((! (inspiratoryPhaseEnd & PSVModeSelected)) & (PCVMode & (Z (! PCVMode))))) | (! ((! (ventilating & PSVMode)) S ((! (ventilating & PSVMode)) & ((inspiratoryPhaseEnd & PSVModeSelected) & ((Y (! (inspiratoryPhaseEnd & PSVModeSelected))) | (PCVMode & (Z (! PCVMode)))))))))))",
            "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))))))",
            "ptFinBtwExpanded": "(H (((! PCVMode) & (Y PCVMode)) -> (Y (((! (inspiratoryPhaseEnd & PSVModeSelected)) S ((! (inspiratoryPhaseEnd & PSVModeSelected)) & (PCVMode & ((! (Y TRUE)) | (Y (! PCVMode)))))) | (! ((! (ventilating & PSVMode)) S ((! (ventilating & PSVMode)) & ((inspiratoryPhaseEnd & PSVModeSelected) & ((Y (! (inspiratoryPhaseEnd & PSVModeSelected))) | (PCVMode & ((! (Y TRUE)) | (Y (! PCVMode)))))))))))))",
            "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))))",
            "ftExpanded": "((LAST V ((! ((((! PCVMode) & (! LAST)) & (X PCVMode)) & (! LAST))) | (X (((((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST) V (((! (inspiratoryPhaseEnd & PSVModeSelected)) & ((! LAST) & ((X (inspiratoryPhaseEnd & PSVModeSelected)) & (! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST))))) -> ((X ((! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST)) U (ventilating & PSVMode))) & (! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST))))) & ((inspiratoryPhaseEnd & PSVModeSelected) -> ((! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST)) U (ventilating & PSVMode))))))) & (PCVMode -> (((((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST) V (((! (inspiratoryPhaseEnd & PSVModeSelected)) & ((! LAST) & ((X (inspiratoryPhaseEnd & PSVModeSelected)) & (! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST))))) -> ((X ((! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST)) U (ventilating & PSVMode))) & (! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST))))) & ((inspiratoryPhaseEnd & PSVModeSelected) -> ((! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST)) U (ventilating & PSVMode))))))",
            "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))))",
            "ftInfAUExpanded": "((G ((! (((! PCVMode) ) & (X PCVMode))) | (X ((((PCVMode ) & (X (! PCVMode))) V (((! (inspiratoryPhaseEnd & PSVModeSelected)) & ((X (inspiratoryPhaseEnd & PSVModeSelected)) & (! ((PCVMode ) & (X (! PCVMode)))))) -> ((X ((! ((PCVMode ) & (X (! PCVMode)))) U (ventilating & PSVMode))) & (! ((PCVMode ) & (X (! PCVMode))))))) & ((inspiratoryPhaseEnd & PSVModeSelected) -> ((! ((PCVMode ) & (X (! PCVMode)))) U (ventilating & PSVMode))))))) & (PCVMode -> ((((PCVMode ) & (X (! PCVMode))) V (((! (inspiratoryPhaseEnd & PSVModeSelected)) & ((X (inspiratoryPhaseEnd & PSVModeSelected)) & (! ((PCVMode ) & (X (! PCVMode)))))) -> ((X ((! ((PCVMode ) & (X (! PCVMode)))) U (ventilating & PSVMode))) & (! ((PCVMode ) & (X (! PCVMode))))))) & ((inspiratoryPhaseEnd & PSVModeSelected) -> ((! ((PCVMode ) & (X (! PCVMode)))) U (ventilating & PSVMode))))))",
            "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))",
            "ftInfBtwExpanded": "((G ((! (((! PCVMode) ) & (X PCVMode))) | (X ((F ((PCVMode ) & (X (! PCVMode)))) -> ((((PCVMode ) & (X (! PCVMode))) V (((! (inspiratoryPhaseEnd & PSVModeSelected)) & ((X (inspiratoryPhaseEnd & PSVModeSelected)) & (! ((PCVMode ) & (X (! PCVMode)))))) -> ((X ((! ((PCVMode ) & (X (! PCVMode)))) U (ventilating & PSVMode))) & (! ((PCVMode ) & (X (! PCVMode))))))) & ((inspiratoryPhaseEnd & PSVModeSelected) -> ((! ((PCVMode ) & (X (! PCVMode)))) U (ventilating & PSVMode)))))))) & (PCVMode -> ((F ((PCVMode ) & (X (! PCVMode)))) -> ((((PCVMode ) & (X (! PCVMode))) V (((! (inspiratoryPhaseEnd & PSVModeSelected)) & ((X (inspiratoryPhaseEnd & PSVModeSelected)) & (! ((PCVMode ) & (X (! PCVMode)))))) -> ((X ((! ((PCVMode ) & (X (! PCVMode)))) U (ventilating & PSVMode))) & (! ((PCVMode ) & (X (! PCVMode))))))) & ((inspiratoryPhaseEnd & PSVModeSelected) -> ((! ((PCVMode ) & (X (! PCVMode)))) U (ventilating & PSVMode)))))))",
            "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))",
            "ftFinBtwExpanded": "((LAST V ((! ((((! PCVMode) & (! LAST)) & (X PCVMode)) & (! LAST))) | (X (((! LAST) U ((PCVMode & (! LAST)) & (X (! PCVMode)))) -> ((((PCVMode & (! LAST)) & (X (! PCVMode))) V (((! (inspiratoryPhaseEnd & PSVModeSelected)) & ((! LAST) & ((X (inspiratoryPhaseEnd & PSVModeSelected)) & (! ((PCVMode & (! LAST)) & (X (! PCVMode))))))) -> ((X ((! ((PCVMode & (! LAST)) & (X (! PCVMode)))) U (ventilating & PSVMode))) & (! ((PCVMode & (! LAST)) & (X (! PCVMode))))))) & ((inspiratoryPhaseEnd & PSVModeSelected) -> ((! ((PCVMode & (! LAST)) & (X (! PCVMode)))) U (ventilating & PSVMode)))))))) & (PCVMode -> (((! LAST) U ((PCVMode & (! LAST)) & (X (! PCVMode)))) -> ((((PCVMode & (! LAST)) & (X (! PCVMode))) V (((! (inspiratoryPhaseEnd & PSVModeSelected)) & ((! LAST) & ((X (inspiratoryPhaseEnd & PSVModeSelected)) & (! ((PCVMode & (! LAST)) & (X (! PCVMode))))))) -> ((X ((! ((PCVMode & (! LAST)) & (X (! PCVMode)))) U (ventilating & PSVMode))) & (! ((PCVMode & (! LAST)) & (X (! PCVMode))))))) & ((inspiratoryPhaseEnd & PSVModeSelected) -> ((! ((PCVMode & (! LAST)) & (X (! PCVMode)))) U (ventilating & PSVMode)))))))",
            "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or ( not (SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))), ( not $post_condition_coco$) ))))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or ( not (SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))), ( not $post_condition_coco$) ))))))",
            "CoCoSpecCode": "((H((( not PCVMode) and (YtoPre(PCVMode))) => (YtoPre((SI( (PCVMode and (FTP or (YtoPre( not PCVMode)))), ( not (inspiratoryPhaseEnd and PSVModeSelected)) )) or ( not (SI( ((inspiratoryPhaseEnd and PSVModeSelected) and ((YtoPre( not (inspiratoryPhaseEnd and PSVModeSelected))) or (PCVMode and (FTP or (YtoPre( not PCVMode)))))), ( not (ventilating and PSVMode)) ))))))) and ((SI( (PCVMode and (FTP or (YtoPre( not PCVMode)))), ( not (( not PCVMode) and (YtoPre(PCVMode)))) )) => ((SI( (PCVMode and (FTP or (YtoPre( not PCVMode)))), ( not (inspiratoryPhaseEnd and PSVModeSelected)) )) or ( not (SI( ((inspiratoryPhaseEnd and PSVModeSelected) and ((YtoPre( not (inspiratoryPhaseEnd and PSVModeSelected))) or (PCVMode and (FTP or (YtoPre( not PCVMode)))))), ( not (ventilating and PSVMode)) ))))))",
            "component": "System"
        },
        "_id": "4c1dfb20-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT8",
        "parent_reqid": "",
        "project": "Ventilator v0.5.1",
        "rationale": "The transition from PCV to VentilationOff shall occur if the user stops the ventilation in PCV mode.\nRationale: the ventilation stops when the user selects the stop command from the GUI.",
        "comments": "Oisín: I don't think there was a FUN requirement with this transition, if there is I couldn't see it. Took the name \"stopVentilation\" from the diagram, I'm sure that with \"VentilationOff\" won't get confusing at all.",
        "fulltext": "in PCVMode if stopVentilation System shall satisfy StandbyMode",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "in"
            },
            "condition": "regular",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "PCVMode",
                "stopVentilation",
                "StandbyMode"
            ],
            "scope_mode": "PCVMode",
            "scopeTextRange": [
                0,
                9
            ],
            "qualifier_word": "if",
            "pre_condition": "(stopVentilation)",
            "regular_condition": "(stopVentilation)",
            "conditionTextRange": [
                11,
                28
            ],
            "component_name": "System",
            "componentTextRange": [
                30,
                35
            ],
            "post_condition": "(StandbyMode)",
            "responseTextRange": [
                43,
                61
            ],
            "diagramVariables": "M = <b><i>PCVMode</i></b>,, TC = <b><i>(stopVentilation)</i></b>, Response = <b><i>(StandbyMode)</i></b>.",
            "description": "ENFORCED: in every interval where <b><i>PCVMode</i></b> holds.\nTRIGGER: first point in the interval if <b><i>(stopVentilation)</i></b> is true and any point in the interval where <b><i>(stopVentilation)</i></b> becomes true (from false).\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/in_regular_null_satisfaction.svg",
            "scope_mode_pt": "PCVMode",
            "scope_mode_coco": "PCVMode",
            "scope_mode_ft": "PCVMode",
            "regular_condition_unexp_pt": "stopVentilation",
            "regular_condition_unexp_ft": "stopVentilation",
            "regular_condition_SMV_pt": "stopVentilation",
            "regular_condition_SMV_ft": "stopVentilation",
            "regular_condition_coco_smv": "stopVentilation",
            "regular_condition_coco": "stopVentilation",
            "post_condition_unexp_pt": "StandbyMode",
            "post_condition_unexp_ft": "StandbyMode",
            "post_condition_SMV_pt": "StandbyMode",
            "post_condition_SMV_ft": "StandbyMode",
            "post_condition_coco_smv": "StandbyMode",
            "post_condition_coco": "StandbyMode",
            "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))))) & ($scope_mode_ft$ -> (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))))",
            "ft": "((LAST V ((! (Fin_PCVMode & (! LAST))) | (X (((Lin_PCVMode | LAST) V (((! stopVentilation) & ((! LAST) & ((X stopVentilation) & (! (Lin_PCVMode | LAST))))) -> ((X ((! (Lin_PCVMode | LAST)) U StandbyMode)) & (! (Lin_PCVMode | LAST))))) & (stopVentilation -> ((! (Lin_PCVMode | LAST)) U StandbyMode)))))) & (PCVMode -> (((Lin_PCVMode | LAST) V (((! stopVentilation) & ((! LAST) & ((X stopVentilation) & (! (Lin_PCVMode | LAST))))) -> ((X ((! (Lin_PCVMode | LAST)) U StandbyMode)) & (! (Lin_PCVMode | LAST))))) & (stopVentilation -> ((! (Lin_PCVMode | LAST)) U StandbyMode)))))",
            "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))))))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))))))))",
            "pt": "((H (Lin_PCVMode -> (Y (((! stopVentilation) S ((! stopVentilation) & Fin_PCVMode)) | (! ((! StandbyMode) S ((! StandbyMode) & (stopVentilation & ((Y (! stopVentilation)) | Fin_PCVMode))))))))) & (((! Lin_PCVMode) S ((! Lin_PCVMode) & Fin_PCVMode)) -> (((! stopVentilation) S ((! stopVentilation) & Fin_PCVMode)) | (! ((! StandbyMode) S ((! StandbyMode) & (stopVentilation & ((Y (! stopVentilation)) | Fin_PCVMode))))))))",
            "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))))",
            "ptExpanded": "((H (((! PCVMode) & (Y PCVMode)) -> (Y (((! stopVentilation) S ((! stopVentilation) & (PCVMode & (Z (! PCVMode))))) | (! ((! StandbyMode) S ((! StandbyMode) & (stopVentilation & ((Y (! stopVentilation)) | (PCVMode & (Z (! PCVMode)))))))))))) & (((! ((! PCVMode) & (Y PCVMode))) S ((! ((! PCVMode) & (Y PCVMode))) & (PCVMode & (Z (! PCVMode))))) -> (((! stopVentilation) S ((! stopVentilation) & (PCVMode & (Z (! PCVMode))))) | (! ((! StandbyMode) S ((! StandbyMode) & (stopVentilation & ((Y (! stopVentilation)) | (PCVMode & (Z (! PCVMode)))))))))))",
            "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))))))",
            "ptFinBtwExpanded": "(H (((! PCVMode) & (Y PCVMode)) -> (Y (((! stopVentilation) S ((! stopVentilation) & (PCVMode & ((! (Y TRUE)) | (Y (! PCVMode)))))) | (! ((! StandbyMode) S ((! StandbyMode) & (stopVentilation & ((Y (! stopVentilation)) | (PCVMode & ((! (Y TRUE)) | (Y (! PCVMode)))))))))))))",
            "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))))",
            "ftExpanded": "((LAST V ((! ((((! PCVMode) & (! LAST)) & (X PCVMode)) & (! LAST))) | (X (((((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST) V (((! stopVentilation) & ((! LAST) & ((X stopVentilation) & (! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST))))) -> ((X ((! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST)) U StandbyMode)) & (! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST))))) & (stopVentilation -> ((! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST)) U StandbyMode)))))) & (PCVMode -> (((((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST) V (((! stopVentilation) & ((! LAST) & ((X stopVentilation) & (! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST))))) -> ((X ((! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST)) U StandbyMode)) & (! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST))))) & (stopVentilation -> ((! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST)) U StandbyMode)))))",
            "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))))",
            "ftInfAUExpanded": "((G ((! (((! PCVMode) ) & (X PCVMode))) | (X ((((PCVMode ) & (X (! PCVMode))) V (((! stopVentilation) & ((X stopVentilation) & (! ((PCVMode ) & (X (! PCVMode)))))) -> ((X ((! ((PCVMode ) & (X (! PCVMode)))) U StandbyMode)) & (! ((PCVMode ) & (X (! PCVMode))))))) & (stopVentilation -> ((! ((PCVMode ) & (X (! PCVMode)))) U StandbyMode)))))) & (PCVMode -> ((((PCVMode ) & (X (! PCVMode))) V (((! stopVentilation) & ((X stopVentilation) & (! ((PCVMode ) & (X (! PCVMode)))))) -> ((X ((! ((PCVMode ) & (X (! PCVMode)))) U StandbyMode)) & (! ((PCVMode ) & (X (! PCVMode))))))) & (stopVentilation -> ((! ((PCVMode ) & (X (! PCVMode)))) U StandbyMode)))))",
            "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))",
            "ftInfBtwExpanded": "((G ((! (((! PCVMode) ) & (X PCVMode))) | (X ((F ((PCVMode ) & (X (! PCVMode)))) -> ((((PCVMode ) & (X (! PCVMode))) V (((! stopVentilation) & ((X stopVentilation) & (! ((PCVMode ) & (X (! PCVMode)))))) -> ((X ((! ((PCVMode ) & (X (! PCVMode)))) U StandbyMode)) & (! ((PCVMode ) & (X (! PCVMode))))))) & (stopVentilation -> ((! ((PCVMode ) & (X (! PCVMode)))) U StandbyMode))))))) & (PCVMode -> ((F ((PCVMode ) & (X (! PCVMode)))) -> ((((PCVMode ) & (X (! PCVMode))) V (((! stopVentilation) & ((X stopVentilation) & (! ((PCVMode ) & (X (! PCVMode)))))) -> ((X ((! ((PCVMode ) & (X (! PCVMode)))) U StandbyMode)) & (! ((PCVMode ) & (X (! PCVMode))))))) & (stopVentilation -> ((! ((PCVMode ) & (X (! PCVMode)))) U StandbyMode))))))",
            "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))",
            "ftFinBtwExpanded": "((LAST V ((! ((((! PCVMode) & (! LAST)) & (X PCVMode)) & (! LAST))) | (X (((! LAST) U ((PCVMode & (! LAST)) & (X (! PCVMode)))) -> ((((PCVMode & (! LAST)) & (X (! PCVMode))) V (((! stopVentilation) & ((! LAST) & ((X stopVentilation) & (! ((PCVMode & (! LAST)) & (X (! PCVMode))))))) -> ((X ((! ((PCVMode & (! LAST)) & (X (! PCVMode)))) U StandbyMode)) & (! ((PCVMode & (! LAST)) & (X (! PCVMode))))))) & (stopVentilation -> ((! ((PCVMode & (! LAST)) & (X (! PCVMode)))) U StandbyMode))))))) & (PCVMode -> (((! LAST) U ((PCVMode & (! LAST)) & (X (! PCVMode)))) -> ((((PCVMode & (! LAST)) & (X (! PCVMode))) V (((! stopVentilation) & ((! LAST) & ((X stopVentilation) & (! ((PCVMode & (! LAST)) & (X (! PCVMode))))))) -> ((X ((! ((PCVMode & (! LAST)) & (X (! PCVMode)))) U StandbyMode)) & (! ((PCVMode & (! LAST)) & (X (! PCVMode))))))) & (stopVentilation -> ((! ((PCVMode & (! LAST)) & (X (! PCVMode)))) U StandbyMode))))))",
            "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or ( not (SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))), ( not $post_condition_coco$) ))))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or ( not (SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))), ( not $post_condition_coco$) ))))))",
            "CoCoSpecCode": "((H((( not PCVMode) and (YtoPre(PCVMode))) => (YtoPre((SI( (PCVMode and (FTP or (YtoPre( not PCVMode)))), ( not stopVentilation) )) or ( not (SI( (stopVentilation and ((YtoPre( not stopVentilation)) or (PCVMode and (FTP or (YtoPre( not PCVMode)))))), ( not StandbyMode) ))))))) and ((SI( (PCVMode and (FTP or (YtoPre( not PCVMode)))), ( not (( not PCVMode) and (YtoPre(PCVMode)))) )) => ((SI( (PCVMode and (FTP or (YtoPre( not PCVMode)))), ( not stopVentilation) )) or ( not (SI( (stopVentilation and ((YtoPre( not stopVentilation)) or (PCVMode and (FTP or (YtoPre( not PCVMode)))))), ( not StandbyMode) ))))))",
            "component": "System"
        },
        "_id": "4c1e4940-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT30",
        "parent_reqid": "FUN24",
        "project": "Ventilator v0.5.1",
        "rationale": "The breath cycle shall start with the inspiration phase.",
        "comments": "Oisín, v0.5: Duplicate of CONT21 for PSV instead of PCV.",
        "fulltext": "in PSVMode when BreathingCycleStart System shall immediately satisfy inspiratoryPhaseStart",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "in"
            },
            "condition": "regular",
            "timing": "immediately",
            "response": "satisfaction",
            "variables": [
                "PSVMode",
                "BreathingCycleStart",
                "inspiratoryPhaseStart"
            ],
            "scope_mode": "PSVMode",
            "scopeTextRange": [
                0,
                9
            ],
            "qualifier_word": "when",
            "pre_condition": "(BreathingCycleStart)",
            "regular_condition": "(BreathingCycleStart)",
            "conditionTextRange": [
                11,
                34
            ],
            "component_name": "System",
            "componentTextRange": [
                36,
                41
            ],
            "timingTextRange": [
                49,
                59
            ],
            "post_condition": "(inspiratoryPhaseStart)",
            "responseTextRange": [
                61,
                89
            ],
            "diagramVariables": "M = <b><i>PSVMode</i></b>,, TC = <b><i>(BreathingCycleStart)</i></b>, Response = <b><i>(inspiratoryPhaseStart)</i></b>.",
            "description": "ENFORCED: in every interval where <b><i>PSVMode</i></b> holds.\nTRIGGER: first point in the interval if <b><i>(BreathingCycleStart)</i></b> is true and any point in the interval where <b><i>(BreathingCycleStart)</i></b> becomes true (from false).\nREQUIRES: for every trigger, if trigger holds then RES also holds at the same time point.",
            "diagram": "_media/user-interface/examples/svgDiagrams/in_regular_immediately_satisfaction.svg",
            "scope_mode_pt": "PSVMode",
            "scope_mode_coco": "PSVMode",
            "scope_mode_ft": "PSVMode",
            "regular_condition_unexp_pt": "BreathingCycleStart",
            "regular_condition_unexp_ft": "BreathingCycleStart",
            "regular_condition_SMV_pt": "BreathingCycleStart",
            "regular_condition_SMV_ft": "BreathingCycleStart",
            "regular_condition_coco_smv": "BreathingCycleStart",
            "regular_condition_coco": "BreathingCycleStart",
            "post_condition_unexp_pt": "inspiratoryPhaseStart",
            "post_condition_unexp_ft": "inspiratoryPhaseStart",
            "post_condition_SMV_pt": "inspiratoryPhaseStart",
            "post_condition_SMV_ft": "inspiratoryPhaseStart",
            "post_condition_coco_smv": "inspiratoryPhaseStart",
            "post_condition_coco": "inspiratoryPhaseStart",
            "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X $post_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> $post_condition_unexp_ft$))))) & ($scope_mode_ft$ -> (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X $post_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> $post_condition_unexp_ft$))))",
            "ft": "((LAST V ((! (Fin_PSVMode & (! LAST))) | (X (((Lin_PSVMode | LAST) V (((! BreathingCycleStart) & ((! LAST) & ((X BreathingCycleStart) & (! (Lin_PSVMode | LAST))))) -> ((X inspiratoryPhaseStart) & (! (Lin_PSVMode | LAST))))) & (BreathingCycleStart -> inspiratoryPhaseStart))))) & (PSVMode -> (((Lin_PSVMode | LAST) V (((! BreathingCycleStart) & ((! LAST) & ((X BreathingCycleStart) & (! (Lin_PSVMode | LAST))))) -> ((X inspiratoryPhaseStart) & (! (Lin_PSVMode | LAST))))) & (BreathingCycleStart -> inspiratoryPhaseStart))))",
            "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y ((($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$)) -> $post_condition_unexp_pt$) S ((($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$)) -> $post_condition_unexp_pt$) & Fin_$scope_mode_pt$))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> ((($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$)) -> $post_condition_unexp_pt$) S ((($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$)) -> $post_condition_unexp_pt$) & Fin_$scope_mode_pt$))))",
            "pt": "((H (Lin_PSVMode -> (Y (((BreathingCycleStart & ((Y (! BreathingCycleStart)) | Fin_PSVMode)) -> inspiratoryPhaseStart) S (((BreathingCycleStart & ((Y (! BreathingCycleStart)) | Fin_PSVMode)) -> inspiratoryPhaseStart) & Fin_PSVMode))))) & (((! Lin_PSVMode) S ((! Lin_PSVMode) & Fin_PSVMode)) -> (((BreathingCycleStart & ((Y (! BreathingCycleStart)) | Fin_PSVMode)) -> inspiratoryPhaseStart) S (((BreathingCycleStart & ((Y (! BreathingCycleStart)) | Fin_PSVMode)) -> inspiratoryPhaseStart) & Fin_PSVMode))))",
            "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y ((($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> $post_condition_SMV_pt$) S ((($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> ((($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> $post_condition_SMV_pt$) S ((($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))",
            "ptExpanded": "((H (((! PSVMode) & (Y PSVMode)) -> (Y (((BreathingCycleStart & ((Y (! BreathingCycleStart)) | (PSVMode & (Z (! PSVMode))))) -> inspiratoryPhaseStart) S (((BreathingCycleStart & ((Y (! BreathingCycleStart)) | (PSVMode & (Z (! PSVMode))))) -> inspiratoryPhaseStart) & (PSVMode & (Z (! PSVMode)))))))) & (((! ((! PSVMode) & (Y PSVMode))) S ((! ((! PSVMode) & (Y PSVMode))) & (PSVMode & (Z (! PSVMode))))) -> (((BreathingCycleStart & ((Y (! BreathingCycleStart)) | (PSVMode & (Z (! PSVMode))))) -> inspiratoryPhaseStart) S (((BreathingCycleStart & ((Y (! BreathingCycleStart)) | (PSVMode & (Z (! PSVMode))))) -> inspiratoryPhaseStart) & (PSVMode & (Z (! PSVMode)))))))",
            "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y ((($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> $post_condition_SMV_pt$) S ((($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))",
            "ptFinBtwExpanded": "(H (((! PSVMode) & (Y PSVMode)) -> (Y (((BreathingCycleStart & ((Y (! BreathingCycleStart)) | (PSVMode & ((! (Y TRUE)) | (Y (! PSVMode)))))) -> inspiratoryPhaseStart) S (((BreathingCycleStart & ((Y (! BreathingCycleStart)) | (PSVMode & ((! (Y TRUE)) | (Y (! PSVMode)))))) -> inspiratoryPhaseStart) & (PSVMode & ((! (Y TRUE)) | (Y (! PSVMode)))))))))",
            "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X $post_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X $post_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> $post_condition_SMV_ft$))))",
            "ftExpanded": "((LAST V ((! ((((! PSVMode) & (! LAST)) & (X PSVMode)) & (! LAST))) | (X (((((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST) V (((! BreathingCycleStart) & ((! LAST) & ((X BreathingCycleStart) & (! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST))))) -> ((X inspiratoryPhaseStart) & (! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST))))) & (BreathingCycleStart -> inspiratoryPhaseStart))))) & (PSVMode -> (((((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST) V (((! BreathingCycleStart) & ((! LAST) & ((X BreathingCycleStart) & (! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST))))) -> ((X inspiratoryPhaseStart) & (! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST))))) & (BreathingCycleStart -> inspiratoryPhaseStart))))",
            "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> $post_condition_SMV_ft$))))",
            "ftInfAUExpanded": "((G ((! (((! PSVMode) ) & (X PSVMode))) | (X ((((PSVMode ) & (X (! PSVMode))) V (((! BreathingCycleStart) & ((X BreathingCycleStart) & (! ((PSVMode ) & (X (! PSVMode)))))) -> ((X inspiratoryPhaseStart) & (! ((PSVMode ) & (X (! PSVMode))))))) & (BreathingCycleStart -> inspiratoryPhaseStart))))) & (PSVMode -> ((((PSVMode ) & (X (! PSVMode))) V (((! BreathingCycleStart) & ((X BreathingCycleStart) & (! ((PSVMode ) & (X (! PSVMode)))))) -> ((X inspiratoryPhaseStart) & (! ((PSVMode ) & (X (! PSVMode))))))) & (BreathingCycleStart -> inspiratoryPhaseStart))))",
            "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> $post_condition_SMV_ft$)))))",
            "ftInfBtwExpanded": "((G ((! (((! PSVMode) ) & (X PSVMode))) | (X ((F ((PSVMode ) & (X (! PSVMode)))) -> ((((PSVMode ) & (X (! PSVMode))) V (((! BreathingCycleStart) & ((X BreathingCycleStart) & (! ((PSVMode ) & (X (! PSVMode)))))) -> ((X inspiratoryPhaseStart) & (! ((PSVMode ) & (X (! PSVMode))))))) & (BreathingCycleStart -> inspiratoryPhaseStart)))))) & (PSVMode -> ((F ((PSVMode ) & (X (! PSVMode)))) -> ((((PSVMode ) & (X (! PSVMode))) V (((! BreathingCycleStart) & ((X BreathingCycleStart) & (! ((PSVMode ) & (X (! PSVMode)))))) -> ((X inspiratoryPhaseStart) & (! ((PSVMode ) & (X (! PSVMode))))))) & (BreathingCycleStart -> inspiratoryPhaseStart)))))",
            "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> $post_condition_SMV_ft$)))))",
            "ftFinBtwExpanded": "((LAST V ((! ((((! PSVMode) & (! LAST)) & (X PSVMode)) & (! LAST))) | (X (((! LAST) U ((PSVMode & (! LAST)) & (X (! PSVMode)))) -> ((((PSVMode & (! LAST)) & (X (! PSVMode))) V (((! BreathingCycleStart) & ((! LAST) & ((X BreathingCycleStart) & (! ((PSVMode & (! LAST)) & (X (! PSVMode))))))) -> ((X inspiratoryPhaseStart) & (! ((PSVMode & (! LAST)) & (X (! PSVMode))))))) & (BreathingCycleStart -> inspiratoryPhaseStart)))))) & (PSVMode -> (((! LAST) U ((PSVMode & (! LAST)) & (X (! PSVMode)))) -> ((((PSVMode & (! LAST)) & (X (! PSVMode))) V (((! BreathingCycleStart) & ((! LAST) & ((X BreathingCycleStart) & (! ((PSVMode & (! LAST)) & (X (! PSVMode))))))) -> ((X inspiratoryPhaseStart) & (! ((PSVMode & (! LAST)) & (X (! PSVMode))))))) & (BreathingCycleStart -> inspiratoryPhaseStart)))))",
            "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre(SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), (($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))) => $post_condition_coco$) ))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), (($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))) => $post_condition_coco$) ))))",
            "CoCoSpecCode": "((H((( not PSVMode) and (YtoPre(PSVMode))) => (YtoPre(SI( (PSVMode and (FTP or (YtoPre( not PSVMode)))), ((BreathingCycleStart and ((YtoPre( not BreathingCycleStart)) or (PSVMode and (FTP or (YtoPre( not PSVMode)))))) => inspiratoryPhaseStart) ))))) and ((SI( (PSVMode and (FTP or (YtoPre( not PSVMode)))), ( not (( not PSVMode) and (YtoPre(PSVMode)))) )) => (SI( (PSVMode and (FTP or (YtoPre( not PSVMode)))), ((BreathingCycleStart and ((YtoPre( not BreathingCycleStart)) or (PSVMode and (FTP or (YtoPre( not PSVMode)))))) => inspiratoryPhaseStart) ))))",
            "component": "System"
        },
        "_id": "4c1e7050-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT1_5",
        "parent_reqid": "FUN24",
        "project": "Ventilator v0.5.1",
        "rationale": "Pressure Support Ventilation Mode: Pressure Support Ventilation mode is used when the patients are able to initiate every breath and the machine supports them.",
        "comments": "Oisín: Same issue as CONT1_4",
        "fulltext": "",
        "semantics": {},
        "_id": "4c1ebe70-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT44",
        "parent_reqid": "FUN40",
        "project": "Ventilator v0.5.1",
        "rationale": "If PAW exceeds Max_Pinsp during inspiration, the cycle shall proceed immediately to expiration.",
        "comments": "",
        "fulltext": "if P_insp > MaxP_insp System shall satisfy inspiratoryPhaseEnd & expirationPhaseStart",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "null"
            },
            "condition": "regular",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "P_insp",
                "MaxP_insp",
                "inspiratoryPhaseEnd",
                "expirationPhaseStart"
            ],
            "qualifier_word": "if",
            "pre_condition": "(P_insp > MaxP_insp)",
            "regular_condition": "(P_insp > MaxP_insp)",
            "conditionTextRange": [
                0,
                20
            ],
            "component_name": "System",
            "componentTextRange": [
                22,
                27
            ],
            "post_condition": "(inspiratoryPhaseEnd & expirationPhaseStart)",
            "responseTextRange": [
                35,
                84
            ],
            "diagramVariables": "TC = <b><i>(P_insp > MaxP_insp)</i></b>, Response = <b><i>(inspiratoryPhaseEnd & expirationPhaseStart)</i></b>.",
            "description": "ENFORCED: in the interval defined by the entire execution.\nTRIGGER: first point in the interval if <b><i>(P_insp > MaxP_insp)</i></b> is true and any point in the interval where <b><i>(P_insp > MaxP_insp)</i></b> becomes true (from false).\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/null_regular_null_satisfaction.svg",
            "scope_mode_pt": "BAD_PT",
            "scope_mode_coco": "BAD_COCO",
            "scope_mode_ft": "BAD_FT",
            "regular_condition_unexp_pt": "(P_insp > MaxP_insp)",
            "regular_condition_unexp_ft": "(P_insp > MaxP_insp)",
            "regular_condition_SMV_pt": "(P_insp > MaxP_insp)",
            "regular_condition_SMV_ft": "(P_insp > MaxP_insp)",
            "regular_condition_coco_smv": "(P_insp > MaxP_insp)",
            "regular_condition_coco": "(P_insp > MaxP_insp)",
            "post_condition_unexp_pt": "(inspiratoryPhaseEnd & expirationPhaseStart)",
            "post_condition_unexp_ft": "(inspiratoryPhaseEnd & expirationPhaseStart)",
            "post_condition_SMV_pt": "(inspiratoryPhaseEnd & expirationPhaseStart)",
            "post_condition_SMV_ft": "(inspiratoryPhaseEnd & expirationPhaseStart)",
            "post_condition_coco_smv": "(inspiratoryPhaseEnd & expirationPhaseStart)",
            "post_condition_coco": "(inspiratoryPhaseEnd and expirationPhaseStart)",
            "ft_fetched": "((LAST V (((! $regular_condition_unexp_ft$) & ((! LAST) & (X $regular_condition_unexp_ft$))) -> (X ((! LAST) U $post_condition_unexp_ft$)))) & ($regular_condition_unexp_ft$ -> ((! LAST) U $post_condition_unexp_ft$)))",
            "ft": "((LAST V (((! (P_insp > MaxP_insp)) & ((! LAST) & (X (P_insp > MaxP_insp)))) -> (X ((! LAST) U (inspiratoryPhaseEnd & expirationPhaseStart))))) & ((P_insp > MaxP_insp) -> ((! LAST) U (inspiratoryPhaseEnd & expirationPhaseStart))))",
            "pt_fetched": "((H (! $regular_condition_unexp_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | FTP))))))",
            "pt": "((H (! (P_insp > MaxP_insp))) | (! ((! (inspiratoryPhaseEnd & expirationPhaseStart)) S ((! (inspiratoryPhaseEnd & expirationPhaseStart)) & ((P_insp > MaxP_insp) & ((Y (! (P_insp > MaxP_insp))) | FTP))))))",
            "ptExpanded_fetched": "((H (! $regular_condition_SMV_pt$)) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | (! (Y TRUE))))))))",
            "ptExpanded": "((H (! (P_insp > MaxP_insp))) | (! ((! (inspiratoryPhaseEnd & expirationPhaseStart)) S ((! (inspiratoryPhaseEnd & expirationPhaseStart)) & ((P_insp > MaxP_insp) & ((Y (! (P_insp > MaxP_insp))) | (! (Y TRUE))))))))",
            "ptFinBtwExpanded_fetched": "((H (! $regular_condition_SMV_pt$)) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | (! (Y TRUE))))))))",
            "ptFinBtwExpanded": "((H (! (P_insp > MaxP_insp))) | (! ((! (inspiratoryPhaseEnd & expirationPhaseStart)) S ((! (inspiratoryPhaseEnd & expirationPhaseStart)) & ((P_insp > MaxP_insp) & ((Y (! (P_insp > MaxP_insp))) | (! (Y TRUE))))))))",
            "ftExpanded_fetched": "((LAST V (((! $regular_condition_SMV_ft$) & ((! LAST) & (X $regular_condition_SMV_ft$))) -> (X ((! LAST) U $post_condition_SMV_ft$)))) & ($regular_condition_SMV_ft$ -> ((! LAST) U $post_condition_SMV_ft$)))",
            "ftExpanded": "((LAST V (((! (P_insp > MaxP_insp)) & ((! LAST) & (X (P_insp > MaxP_insp)))) -> (X ((! LAST) U (inspiratoryPhaseEnd & expirationPhaseStart))))) & ((P_insp > MaxP_insp) -> ((! LAST) U (inspiratoryPhaseEnd & expirationPhaseStart))))",
            "ftInfAUExpanded_fetched": "((G (((! $regular_condition_SMV_ft$) & (X $regular_condition_SMV_ft$)) -> (X (F $post_condition_SMV_ft$)))) & ($regular_condition_SMV_ft$ -> (F $post_condition_SMV_ft$)))",
            "ftInfAUExpanded": "((G (((! (P_insp > MaxP_insp)) & (X (P_insp > MaxP_insp))) -> (X (F (inspiratoryPhaseEnd & expirationPhaseStart))))) & ((P_insp > MaxP_insp) -> (F (inspiratoryPhaseEnd & expirationPhaseStart))))",
            "ftInfBtwExpanded_fetched": "((G (((! $regular_condition_SMV_ft$) & (X $regular_condition_SMV_ft$)) -> (X (F $post_condition_SMV_ft$)))) & ($regular_condition_SMV_ft$ -> (F $post_condition_SMV_ft$)))",
            "ftInfBtwExpanded": "((G (((! (P_insp > MaxP_insp)) & (X (P_insp > MaxP_insp))) -> (X (F (inspiratoryPhaseEnd & expirationPhaseStart))))) & ((P_insp > MaxP_insp) -> (F (inspiratoryPhaseEnd & expirationPhaseStart))))",
            "ftFinBtwExpanded_fetched": "((LAST V (((! $regular_condition_SMV_ft$) & ((! LAST) & (X $regular_condition_SMV_ft$))) -> (X ((! LAST) U $post_condition_SMV_ft$)))) & ($regular_condition_SMV_ft$ -> ((! LAST) U $post_condition_SMV_ft$)))",
            "ftFinBtwExpanded": "((LAST V (((! (P_insp > MaxP_insp)) & ((! LAST) & (X (P_insp > MaxP_insp)))) -> (X ((! LAST) U (inspiratoryPhaseEnd & expirationPhaseStart))))) & ((P_insp > MaxP_insp) -> ((! LAST) U (inspiratoryPhaseEnd & expirationPhaseStart))))",
            "CoCoSpecCode_fetched": "((H( not $regular_condition_coco$)) or ( not (SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or FTP)), ( not $post_condition_coco$) ))))",
            "CoCoSpecCode": "((H( not (P_insp > MaxP_insp))) or ( not (SI( ((P_insp > MaxP_insp) and ((YtoPre( not (P_insp > MaxP_insp))) or FTP)), ( not (inspiratoryPhaseEnd and expirationPhaseStart)) ))))",
            "component": "System"
        },
        "_id": "4c1f0c90-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT11",
        "parent_reqid": "",
        "project": "Ventilator v0.5.1",
        "rationale": "Final State shall be reached by pushing the power button located on the back side of the ventilator unit to turn it off.\nRationale: the ventilator is turned off when the user pushes the power button on the ventilator unit",
        "comments": "Oisín: This is the first time the \"Final State\" is mentioned, it's not on any diagrams. I'm not going to propagate it to FUN4 and CONT46 for now.",
        "fulltext": "if powerOff System shall satisfy FinalState",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "null"
            },
            "condition": "regular",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "powerOff",
                "FinalState"
            ],
            "qualifier_word": "if",
            "pre_condition": "(powerOff)",
            "regular_condition": "(powerOff)",
            "conditionTextRange": [
                0,
                10
            ],
            "component_name": "System",
            "componentTextRange": [
                12,
                17
            ],
            "post_condition": "(FinalState)",
            "responseTextRange": [
                25,
                42
            ],
            "diagramVariables": "TC = <b><i>(powerOff)</i></b>, Response = <b><i>(FinalState)</i></b>.",
            "description": "ENFORCED: in the interval defined by the entire execution.\nTRIGGER: first point in the interval if <b><i>(powerOff)</i></b> is true and any point in the interval where <b><i>(powerOff)</i></b> becomes true (from false).\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/null_regular_null_satisfaction.svg",
            "scope_mode_pt": "BAD_PT",
            "scope_mode_coco": "BAD_COCO",
            "scope_mode_ft": "BAD_FT",
            "regular_condition_unexp_pt": "powerOff",
            "regular_condition_unexp_ft": "powerOff",
            "regular_condition_SMV_pt": "powerOff",
            "regular_condition_SMV_ft": "powerOff",
            "regular_condition_coco_smv": "powerOff",
            "regular_condition_coco": "powerOff",
            "post_condition_unexp_pt": "FinalState",
            "post_condition_unexp_ft": "FinalState",
            "post_condition_SMV_pt": "FinalState",
            "post_condition_SMV_ft": "FinalState",
            "post_condition_coco_smv": "FinalState",
            "post_condition_coco": "FinalState",
            "ft_fetched": "((LAST V (((! $regular_condition_unexp_ft$) & ((! LAST) & (X $regular_condition_unexp_ft$))) -> (X ((! LAST) U $post_condition_unexp_ft$)))) & ($regular_condition_unexp_ft$ -> ((! LAST) U $post_condition_unexp_ft$)))",
            "ft": "((LAST V (((! powerOff) & ((! LAST) & (X powerOff))) -> (X ((! LAST) U FinalState)))) & (powerOff -> ((! LAST) U FinalState)))",
            "pt_fetched": "((H (! $regular_condition_unexp_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | FTP))))))",
            "pt": "((H (! powerOff)) | (! ((! FinalState) S ((! FinalState) & (powerOff & ((Y (! powerOff)) | FTP))))))",
            "ptExpanded_fetched": "((H (! $regular_condition_SMV_pt$)) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | (! (Y TRUE))))))))",
            "ptExpanded": "((H (! powerOff)) | (! ((! FinalState) S ((! FinalState) & (powerOff & ((Y (! powerOff)) | (! (Y TRUE))))))))",
            "ptFinBtwExpanded_fetched": "((H (! $regular_condition_SMV_pt$)) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | (! (Y TRUE))))))))",
            "ptFinBtwExpanded": "((H (! powerOff)) | (! ((! FinalState) S ((! FinalState) & (powerOff & ((Y (! powerOff)) | (! (Y TRUE))))))))",
            "ftExpanded_fetched": "((LAST V (((! $regular_condition_SMV_ft$) & ((! LAST) & (X $regular_condition_SMV_ft$))) -> (X ((! LAST) U $post_condition_SMV_ft$)))) & ($regular_condition_SMV_ft$ -> ((! LAST) U $post_condition_SMV_ft$)))",
            "ftExpanded": "((LAST V (((! powerOff) & ((! LAST) & (X powerOff))) -> (X ((! LAST) U FinalState)))) & (powerOff -> ((! LAST) U FinalState)))",
            "ftInfAUExpanded_fetched": "((G (((! $regular_condition_SMV_ft$) & (X $regular_condition_SMV_ft$)) -> (X (F $post_condition_SMV_ft$)))) & ($regular_condition_SMV_ft$ -> (F $post_condition_SMV_ft$)))",
            "ftInfAUExpanded": "((G (((! powerOff) & (X powerOff)) -> (X (F FinalState)))) & (powerOff -> (F FinalState)))",
            "ftInfBtwExpanded_fetched": "((G (((! $regular_condition_SMV_ft$) & (X $regular_condition_SMV_ft$)) -> (X (F $post_condition_SMV_ft$)))) & ($regular_condition_SMV_ft$ -> (F $post_condition_SMV_ft$)))",
            "ftInfBtwExpanded": "((G (((! powerOff) & (X powerOff)) -> (X (F FinalState)))) & (powerOff -> (F FinalState)))",
            "ftFinBtwExpanded_fetched": "((LAST V (((! $regular_condition_SMV_ft$) & ((! LAST) & (X $regular_condition_SMV_ft$))) -> (X ((! LAST) U $post_condition_SMV_ft$)))) & ($regular_condition_SMV_ft$ -> ((! LAST) U $post_condition_SMV_ft$)))",
            "ftFinBtwExpanded": "((LAST V (((! powerOff) & ((! LAST) & (X powerOff))) -> (X ((! LAST) U FinalState)))) & (powerOff -> ((! LAST) U FinalState)))",
            "CoCoSpecCode_fetched": "((H( not $regular_condition_coco$)) or ( not (SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or FTP)), ( not $post_condition_coco$) ))))",
            "CoCoSpecCode": "((H( not powerOff)) or ( not (SI( (powerOff and ((YtoPre( not powerOff)) or FTP)), ( not FinalState) ))))",
            "component": "System"
        },
        "_id": "4c1f5ab0-c4fc-11ee-a8d3-832b9a6df85b"
    },
    {
        "reqid": "CONT11_1",
        "parent_reqid": "",
        "project": "Ventilator v0.5.1",
        "rationale": "During Final state, all parameters (if any) are to be safely stored before the final state is complete and the unit is de-energized.",
        "comments": "Oisín: I suppose this is related to FUN8: \"The system shall log key parameters, save them before being powered off and load them upon start-up....\". One could make an individual variable for each parameter mentioned in FUN8's sub-requirements, but I don't want to.",
        "fulltext": "in FinalState System shall satisfy parametersStored & off",
        "semantics": {
            "type": "nasa",
            "scope": {
                "type": "in"
            },
            "condition": "null",
            "timing": "null",
            "response": "satisfaction",
            "variables": [
                "FinalState",
                "parametersStored",
                "off"
            ],
            "scope_mode": "FinalState",
            "scopeTextRange": [
                0,
                12
            ],
            "component_name": "System",
            "componentTextRange": [
                14,
                19
            ],
            "post_condition": "(parametersStored & off)",
            "responseTextRange": [
                27,
                56
            ],
            "diagramVariables": "M = <b><i>FinalState</i></b>,, Response = <b><i>(parametersStored & off)</i></b>.",
            "description": "ENFORCED: in every interval where <b><i>FinalState</i></b> holds.\nTRIGGER: first point in the interval.\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
            "diagram": "_media/user-interface/examples/svgDiagrams/in_null_null_satisfaction.svg",
            "scope_mode_pt": "FinalState",
            "scope_mode_coco": "FinalState",
            "scope_mode_ft": "FinalState",
            "post_condition_unexp_pt": "(parametersStored & off)",
            "post_condition_unexp_ft": "(parametersStored & off)",
            "post_condition_SMV_pt": "(parametersStored & off)",
            "post_condition_SMV_ft": "(parametersStored & off)",
            "post_condition_coco_smv": "(parametersStored & off)",
            "post_condition_coco": "(parametersStored and off)",
            "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))) & ($scope_mode_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))",
            "ft": "((LAST V ((! (Fin_FinalState & (! LAST))) | (X ((! (Lin_FinalState | LAST)) U (parametersStored & off))))) & (FinalState -> ((! (Lin_FinalState | LAST)) U (parametersStored & off))))",
            "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & Fin_$scope_mode_pt$)))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & Fin_$scope_mode_pt$)))))",
            "pt": "((H (Lin_FinalState -> (Y (! ((! (parametersStored & off)) S ((! (parametersStored & off)) & Fin_FinalState)))))) & (((! Lin_FinalState) S ((! Lin_FinalState) & Fin_FinalState)) -> (! ((! (parametersStored & off)) S ((! (parametersStored & off)) & Fin_FinalState)))))",
            "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))",
            "ptExpanded": "((H (((! FinalState) & (Y FinalState)) -> (Y (! ((! (parametersStored & off)) S ((! (parametersStored & off)) & (FinalState & (Z (! FinalState))))))))) & (((! ((! FinalState) & (Y FinalState))) S ((! ((! FinalState) & (Y FinalState))) & (FinalState & (Z (! FinalState))))) -> (! ((! (parametersStored & off)) S ((! (parametersStored & off)) & (FinalState & (Z (! FinalState))))))))",
            "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))",
            "ptFinBtwExpanded": "(H (((! FinalState) & (Y FinalState)) -> (Y (! ((! (parametersStored & off)) S ((! (parametersStored & off)) & (FinalState & ((! (Y TRUE)) | (Y (! FinalState))))))))))",
            "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))) & ($scope_mode_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))",
            "ftExpanded": "((LAST V ((! ((((! FinalState) & (! LAST)) & (X FinalState)) & (! LAST))) | (X ((! (((FinalState & (! LAST)) & (X (! FinalState))) | LAST)) U (parametersStored & off))))) & (FinalState -> ((! (((FinalState & (! LAST)) & (X (! FinalState))) | LAST)) U (parametersStored & off))))",
            "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))) & ($scope_mode_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))",
            "ftInfAUExpanded": "((G ((! (((! FinalState) ) & (X FinalState))) | (X ((! ((FinalState ) & (X (! FinalState)))) U (parametersStored & off))))) & (FinalState -> ((! ((FinalState ) & (X (! FinalState)))) U (parametersStored & off))))",
            "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))",
            "ftInfBtwExpanded": "((G ((! (((! FinalState) ) & (X FinalState))) | (X ((F ((FinalState ) & (X (! FinalState)))) -> ((! ((FinalState ) & (X (! FinalState)))) U (parametersStored & off)))))) & (FinalState -> ((F ((FinalState ) & (X (! FinalState)))) -> ((! ((FinalState ) & (X (! FinalState)))) U (parametersStored & off)))))",
            "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))",
            "ftFinBtwExpanded": "((LAST V ((! ((((! FinalState) & (! LAST)) & (X FinalState)) & (! LAST))) | (X (((! LAST) U ((FinalState & (! LAST)) & (X (! FinalState)))) -> ((! ((FinalState & (! LAST)) & (X (! FinalState)))) U (parametersStored & off)))))) & (FinalState -> (((! LAST) U ((FinalState & (! LAST)) & (X (! FinalState)))) -> ((! ((FinalState & (! LAST)) & (X (! FinalState)))) U (parametersStored & off)))))",
            "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre( not (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $post_condition_coco$) )))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => ( not (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $post_condition_coco$) )))))",
            "CoCoSpecCode": "((H((( not FinalState) and (YtoPre(FinalState))) => (YtoPre( not (SI( (FinalState and (FTP or (YtoPre( not FinalState)))), ( not (parametersStored and off)) )))))) and ((SI( (FinalState and (FTP or (YtoPre( not FinalState)))), ( not (( not FinalState) and (YtoPre(FinalState)))) )) => ( not (SI( (FinalState and (FTP or (YtoPre( not FinalState)))), ( not (parametersStored and off)) )))))",
            "component": "System"
        },
        "_id": "4c1f81c0-c4fc-11ee-a8d3-832b9a6df85b"
    }
]